URL: https://www.longkaipower.com/LG-DS-Serial-Powered-by-DOOSAN-ENGINE-pd46178043.html
Accessed: 2026-10-28

LG-DS Serial Powered by DOOSAN ENGINE from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Industrial Generator &raquo; LG-DS Serial Powered by Doosan &raquo; LG-DS Serial Powered by DOOSAN ENGINE
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
loading
LG-DS Serial Powered by DOOSAN ENGINE
Share to:
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG5DS | 8 | 6 | 7 | 5 | SP103NA | OP1500*750*1030 | AT1808*850*1130 |
| LG11DS | 15 | 12 | 14 | 11 | SP173NA | OP1500*750*1030 | AT2008*900*1130 |
| LG14DS | 20 | 15 | 18 | 14 | SP224NA | OP1500*750*1030 | AT2008*900*1130 |
| LG20DS | 28 | 22 | 25 | 20 | SP244TA | OP1500*750*1030 | AT2008*900*1130 |
| LG30DS | 41 | 33 | 38 | 30 | SP244CA | OP1700*750*1150 | AT2288*950*1280 |
| LG40DS | 55 | 44 | 50 | 40 | SP344CA | OP1850*800*1180 | AT2388*1000*1450 |
| LG50DS | 70 | 55 | 63 | 50 | SP344CB | OP1850*800*1180 | AT2388*1000*1450 |
| LG65DS | 90 | 72 | 81 | 65 | SP344CC | OP1850*800*1180 | AT2388*1000*1450 |
| LG66DS | 91 | 73 | 83 | 66 | D1146 | OP1900*800*1250 | AT2688*1080*1450 |
| LG95DS | 131 | 105 | 119 | 95 | D1146T | OP2250*880*1300 | AT2938*1080*1690 |
| LG120DS | 165 | 132 | 150 | 120 | DP086TA | OP2650*1000*1800 | AT3588*1180*2150 |
| LG135DS | 186 | 149 | 169 | 135 | P086TI-1 | OP2650*1000*1800 | AT3588*1180*2150 |
| LG160DS | 220 | 176 | 200 | 160 | P086TI | OP2650*1000*1800 | AT3588*1180*2150 |
| LG160DS | 220 | 176 | 200 | 160 | DP086LA | OP2650*1000*1800 | AT3588*1180*2150 |
| LG220DS | 303 | 242 | 275 | 220 | P126TI | OP3100*1100*2000 | AT3988*1400*2250 |
| LG240DS | 330 | 264 | 300 | 240 | P126TI-II | OP3100*1100*2000 | AT3988*1400*2250 |
| LG300DS | 415 | 330 | 375 | 300 | DP126LB | OP3100*1100*2000 | AT3988*1400*2250 |
| LG320DS | 440 | 352 | 400 | 320 | P158LE | OP3400*1350*2200 | AT4388*1650*2350 |
| LG370DS | 510 | 407 | 463 | 370 | P158FE | OP3400*1350*2200 | AT4388*1650*2350 |
| LG370DS | 510 | 407 | 463 | 370 | DP158LC | OP3400*1350*2200 | AT4388*1650*2350 |
| LG425DS | 584 | 468 | 531 | 425 | DP158LD | OP3400*1350*2200 | AT4388*1650*2350 |
| LG460DS | 633 | 506 | 575 | 460 | DP180LA | OP3700*1700*2200 | AT4888*1800*2500 |
| LG500DS | 688 | 550 | 625 | 500 | DP180LB | OP3700*1700*2200 | AT4888*1800*2500 |
| LG500DS | 688 | 550 | 625 | 500 | P180FE | OP3700*1700*2200 | AT4888*1800*2500 |
| LG550DS | 756 | 605 | 688 | 550 | P222FE | OP3700*1700*2200 | AT4888*1800*2500 |
| LG550DS | 756 | 605 | 688 | 550 | DP222LB | OP3700*1700*2200 | AT4888*1800*2500 |
| LG600DS | 825 | 660 | 750 | 600 | DP222LC | OP3700*1700*2200 | 20FT |
| LG600DS | 825 | 660
| 750
| 630 | DP222LP | OP3700*1700*2200 | 20FT |
| LG610DS | 840 | 671 | 763 | 610 | DP222CA | OP3700*1700*2200 | 20FT |
| LG610DS | 840 | 671 | 763 | 610 | DP222CA-2 | OP3700*1700*2200 | 20FT |
| LG650DS | 895 | 715 | 813 | 650 | DP222CB-2 | OP3700*1700*2200 | 20FT |
| LG650DS | 895 | 715 | 813 | 650 | DP222CB | OP3700*1700*2200 | 20FT |
| LG730DS | 1004 | 803 | 913 | 730 | DP222CC | OP3700*1700*2200 | 20FT |
| LG730DS | 1004 | 803 | 913 | 730 | DP222CC-2 | OP3700*1700*2200 | 20FT |
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG7DS/I | 10 | 8 | 9 | 7 | SP103NE | OP1500*750*1050 | AT1808*850*1130 |
| LG7DS/I | 10 | 8 | 9 | 7 | SP103NH | OP1500*750*1050 | AT1808*850*1130 |
| LG13DS/I | 18 | 14 | 16 | 13 | SP173NC | OP1500*750*1050 | AT2008*900*1130 |
| LG13DS/I | 18 | 14 | 16 | 13 | SP173ND | OP1500*750*1050 | AT2008*900*1130 |
| LG19DS/I | 26 | 21 | 24 | 19 | SP224NC | OP1500*750*1050 | AT2008*900*1130 |
| LG19DS/I | 26 | 21 | 24 | 19 | SP183CA | OP1500*750*1050 | AT2008*900*1130 |
| LG24DS/I | 33 | 26 | 30 | 24 | SP244TC | OP1500*750*1050 | AT2008*900*1130 |
| LG35DS/I | 50 | 40 | 44 | 35 | SP244CA | OP1700*750*1150 | AT2288*950*1280 |
| LG50DS/I | 70 | 55 | 63 | 50 | SP344CA | OP1850*800*1180 | AT2388*1000*1450 |
| LG52DS/I | 72 | 57 | 65 | 52 | SP344CA | OP1850*800*1180 | AT2388*1000*1450 |
| LG58DS/I | 80 | 64 | 73 | 58 | SP344CB | OP1850*800*1180 | AT2388*1000*1450 |
| LG74DS/I | 102 | 81 | 93 | 74 | SP344CC | OP1850*800*1180 | AT2388*1000*1450 |
| LG80DS/I | 110 | 88 | 100 | 80 | D1146 | OP1900*800*1250 | AT2688*1080*1450 |
| LG109DS/1 | 150 | 120 | 136 | 109 | D1146T | OP2250*880*1300 | AT2938*1080*1690 |
| LG150DS/I | 206 | 165 | 188 | 150 | DP086TA | OP2650*1000*1800 | AT3588*1180*2150 |
| LG152DS/I | 210 | 167 | 190 | 152 | P086TI-1 | OP2650*1000*1800 | AT3588*1180*2150 |
| LG175DS/I | 241 | 193 | 219 | 175 | P086TI | OP2650*1000*1800 | AT3588*1180*2150 |
| LG175DS/I | 241 | 193 | 219 | 175 | DP086LA | OP2650*1000*1800 | AT3588*1180*2150 |
| LG250DS/I | 345 | 275 | 313 | 250 | P126TI | OP3100*1100*2000 | AT3988*1400*2250 |
| LG275DS/I | 380 | 303 | 345 | 275 | P126TI-II | OP3100*1100*2000 | AT3988*1400*2250 |
| LG330DS/I | 454 | 363 | 413 | 330 | DP126LB | OP3100*1100*2000 | AT3988*1400*2250 |
| LG360DS/I | 500 | 400 | 450 | 360 | P158LE | OP3400*1350*2200 | AT4388*1650*2350 |
| LG390DS/I | 536 | 429 | 488 | 390 | P158FE | OP3400*1350*2200 | AT4388*1650*2350 |
| LG420DS/I | 580 | 462 | 525 | 420 | DP158LC | OP3400*1350*2200 | AT4388*1650*2350 |
| LG440DS/I | 605 | 484 | 550 | 440 | DP158LD | OP3400*1350*2200 | AT4388*1650*2350 |
| LG504DS/I | 693 | 554 | 630 | 504 | DP180LA | OP3700*1700*2200 | AT4888*1800*2500 |
| LG504DS/I | 693 | 554 | 630 | 504 | P180FE | OP3700*1700*2200 | AT4888*1800*2500 |
| LG540DS/I | 745 | 595 | 675 | 540 | DP180LB | OP3700*1700*2200 | AT4888*1800*2500 |
| LG600DS/I | 825 | 660 | 750 | 600 | P222FE | OP3700*1700*2200 | AT4888*1800*2500 |
| LG600DS/I | 825 | 660 | 750 | 600 | DP222LA | OP3700*1700*2200 | AT4888*1800*2500 |
| LG640DS/I | 880 | 704 | 800 | 640 | DP222LB | OP3700*1700*2200 | AT4888*1800*2500 |
| LG680DS/I | 935 | 748 | 850 | 680 | DP222LC | OP4400*2000*2250 | 20FT |
| LG690DS/I | 950 | 760 | 863 | 690 | DP222CA | OP3700*1700*2200 | AT4888*1800*2500 |
| LG690DS/I | 950 | 760 | 863 | 690 | DP222CA-2 | OP3700*1700*2200 | AT4888*1800*2500 |
| LG740DS/I | 1018 | 814 | 925 | 740 | DP222CB-2 | OP3700*1700*2200 | AT4888*1800*2500 |
| LG740DS/I | 1018 | 814 | 925 | 740 | DP222CB | OP3700*1700*2200 | AT4888*1800*2500 |
| LG800DS/I | 1100 | 880 | 1000 | 800 | DP222CC | OP4400*2000*2250 | 20FT |
| LG800DS/I | 1100 | 880 | 1000 | 800 | DP222CC-2 | OP4400*2000*2250 | 20FT |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
