URL: https://www.longkaipower.com/LG-I-Serial-Powered-by-ISUZU-pd43028243.html
Accessed: 2026-10-28

LG-I Serial Powered by ISUZU from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Industrial Generator &raquo; LG-I Serial Powered by ISUZU &raquo; LG-I Serial Powered by ISUZU
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
loading
LG-I Serial Powered by ISUZU
Share to:
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG12I | 17 | 13 | 15 | 12 | 4JA1-D1 | OP1500*750*1050 | AT2008*900*1130 |
| LG16I | 22 | 18 | 20 | 16 | 4JA1-F1 | OP1500*750*1050 | AT2008*900*1130 |
| LG18I | 25 | 20 | 23 | 18 | JE493DB-04 | OP1700*750*1100 | AT2188*900*1280 |
| LG20I | 28 | 22 | 25 | 20 | JE493DB-02 | OP1700*750*1100 | AT2188*900*1280 |
| LG20I | 28 | 22 | 25 | 20 | 4JA1-Z1 | OP1700*750*1100 | AT2008*900*1130 |
| LG20I | 28 | 22 | 25 | 20 | 4JB1 | OP1700*750*1100 | AT2188*900*1280 |
| LG24I | 33 | 26 | 30 | 24 | 4JB1T | OP1700*750*1100 | AT2188*900*1280 |
| LG24I | 33 | 26 | 30 | 24 | JE493ZDB-04 | OP1700*750*1100 | AT2188*900*1280 |
| LG30I | 41 | 33 | 38 | 30 | JE493ZLDB-02 | OP1700*750*1100 | AT2188*900*1280 |
| LG30I | 41 | 33 | 38 | 30 | 4JB1TA | OP1700*750*1100 | AT2188*900*1280 |
| LG30I | 41 | 33 | 38 | 30 | 4JB1TA | OP1700*750*1100 | AT2188*900*1280 |
| LG40I | 55 | 44 | 50 | 40 | 4JB1T-S | OP1700*750*1100 | AT2188*900*1280 |
| LG40I | 55 | 44 | 50 | 40 | 4BD1-Z | OP1850*800*1150 | AT2388*1000*1450 |
| LG50I | 69 | 55 | 63 | 50 | 4BG1-Z | OP1900*800*1150 | AT2538*1000*1450 |
| LG50I | 110 | 88 | 100 | 80 | 6BG1-Z1 | OP2250*880*1300 | AT3288*1130*1850 |
| LG90I | 125 | 100 | 113 | 90 | 6BG1-ZL1 | OP2250*880*1300 | AT3288*1130*1850 |
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG16I | 22 | 18 | 20 | 16 | 4JA1-D1 | OP1500*750*1050 | AT2008*900*1130 |
| LG20I | 28 | 22 | 25 | 20 | 4JA1-F1 | OP1500*750*1050 | AT2008*900*1130 |
| LG20I | 28 | 22 | 25 | 20 | JE493DB-03 | OP1700*750*1050 | AT2188*900*1280 |
| LG22I | 30 | 24 | 28 | 22 | 4JB1 | OP1700*750*1100 | AT2188*900*1280 |
| LG24I | 33 | 26 | 30 | 24 | JE493DB-01 | OP1700*750*1050 | AT2188*900*1280 |
| LG24I | 33 | 26 | 30 | 24 | 4JA1-Z1 | OP1700*750*1100 | AT2008*900*1130 |
| LG26I | 38 | 30 | 33 | 26 | 4JB1T | OP1700*750*1100 | AT2188*900*1280 |
| LG30I | 41 | 33 | 38 | 30 | JE493ZDB-03 | OP1700*750*1050 | AT2188*900*1280 |
| LG35I | 48 | 39 | 44 | 35 | 4JB1TA | OP1700*750*1100 | AT2188*900*1280 |
| LG35I | 48 | 39 | 44 | 35 | 4JB1TA | OP1700*750*1100 | AT2188*900*1280 |
| LG40I | 55 | 44 | 50 | 40 | JE493ZLDB-01 | OP1700*750*1050 | AT2188*900*1280 |
| LG45I | 62 | 50 | 56 | 45 | 4JB1T-S | OP1700*750*1100 | AT2188*900*1280 |
| LG45I | 62 | 50 | 56 | 45 | 4BD1-Z | OP1850*800*1150 | AT2388*1000*1450 |
| LG55I | 76 | 61 | 69 | 55 | 4BG1-Z | OP1900*800*1150 | AT2538*1000*1450 |
| LG93I | 128 | 102 | 116 | 93 | 6BG1-Z1 | OP2250*880*1300 | AT3288*1130*1850 |
| LG100I | 138 | 110 | 125 | 100 | 6BG1-ZL1 | OP2250*880*1300 | AT3288*1130*1850 |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
