URL: https://www.longkaipower.com/LG-KF-Serial-Powered-by-RICARDO-pd43618243.html
Accessed: 2026-10-28

LG-KF Serial Powered by RICARDO from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Industrial Generator &raquo; LG-KF Serial Powered by RICARDO &raquo; LG-KF Serial Powered by RICARDO
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
loading
LG-KF Serial Powered by RICARDO
Share to:
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG16KF | 22 | 18 | 20 | 16 | 4YT23-20D | OP1500*750*1050 | AT2008*900*1130 |
| LG20KF | 28 | 22 | 25 | 20 | 4YT23-30D | OP1500*750*1050 | AT2188*900*1280 |
| LG20KF | 28 | 22 | 25 | 20 | K4100DS | OP1700*750*1150 | AT2188*900*1280 |
| LG20KF | 28 | 22 | 25 | 20 | N4100DS-30 | OP1700*750*1150 | AT2188*900*1280 |
| LG24KF | 33 | 26 | 30 | 24 | N4100DS-30 | OP1700*750*1150 | AT2188*900*1280 |
| LG24KF | 33 | 26 | 30 | 24 | K4100DS | OP1700*750*1150 | AT2188*900*1280 |
| LG30KF | 41 | 33 | 38 | 30 | K4100ZDS | OP1700*750*1150 | AT2288*950*1280 |
| LG30KF | 41 | 33 | 38 | 30 | N4105DS-38 | OP1700*750*1150 | AT2288*950*1280 |
| LG34KF | 47 | 37 | 43 | 34 | K4100ZDS | OP1700*750*1150 | AT2288*950*1280 |
| LG40KF | 55 | 44 | 50 | 40 | N4105DS-42 | OP1700*750*1150 | AT2288*950*1280 |
| LG40KF | 55 | 44 | 50 | 40 | N4105ZDS | OP1700*750*1150 | AT2288*950*1280 |
| LG40KF | 55 | 44 | 50 | 40 | R4105DS | OP1900*800*1190 | AT2538*1000*1450 |
| LG40KF | 55 | 44 | 50 | 40 | R4105ZDS | OP1900*800*1190 | AT2538*1000*1450 |
| LG50KF | 69 | 55 | 63 | 50 | N4105ZDS | OP1800*750*1150 | AT2288*950*1280 |
| LG50KF | 69 | 55 | 63 | 50 | N4105ZLD | OP1900*800*1150 | AT2538*1000*1450 |
| LG50KF | 69 | 55 | 63 | 50 | R4105ZDS | OP1900*800*1190 | AT2538*1000*1450 |
| LG50KF | 69 | 55 | 63 | 50 | R4105ZLDS | OP1900*800*1190 | AT2538*1000*1450 |
| LG60KF | 83 | 66 | 75 | 60 | R4105ZLDS | OP1900*800*1190 | AT2538*1000*1450 |
| LG60KF | 83 | 66 | 75 | 60 | R4105BZLDS | OP1900*800*1190 | AT2538*1000*1450 |
| LG60KF | 83 | 66 | 75 | 60 | N4105ZLD | OP1900*800*1150 | AT2538*1000*1450 |
| LG64KF | 88 | 70 | 80 | 64 | R6105ZDS | OP2250*880*1400 | AT2938*1080*1690 |
| LG75KF | 103 | 83 | 94 | 75 | R6105ZDS | OP2250*880*1400 | AT2938*1080*1690 |
| LG75KF | 103 | 83 | 94 | 75 | 4RT55-88D | OP1900*870*1270 | AT2538*1000*1450 |
| LG80KF | 110 | 88 | 100 | 80 | 4RT55-110D | OP2200*880*1270 | AT2538*1000*1450 |
| LG90KF | 125 | 100 | 113 | 90 | R6105ZLDS | OP2250*880*1400 | AT2938*1080*1690 |
| LG100KF | 138 | 110 | 125 | 100 | 4RT55-110D | OP2200*880*1270 | AT2538*1000*1450 |
| LG100KF | 138 | 110 | 125 | 100 | R6105AZLDS | OP2250*880*1400 | AT2938*1080*1690 |
| LG120KF | 165 | 132 | 150 | 120 | R6105BZLDS | OP2400*880*1400 | AT3288*1130*1850 |
| LG120KF | 165 | 132 | 150 | 120 | 6RT80-132D | OP2400*880*1400 | AT3288*1130*1850 |
| LG150KF | 206 | 165 | 188 | 150 | 6RT80-176D | OP2500*980*1480 | AT3288*1130*1850 |
| LG150KF | 206 | 165 | 188 | 150 | R6110ZLDS | OP2500*980*1480 | AT3288*1130*1850 |
| LG160KF | 220 | 176 | 200 | 160 | 6126-68DE | OP2850*1000*1620 | AT3888*1350*1950 |
| LG180KF | 248 | 198 | 225 | 180 | 6126-42DE | OP2850*1000*1620 | AT3888*1350*1950 |
| LG200KF | 275 | 220 | 250 | 200 | 6126A-260DE | OP2850*1070*1650 | AT3888*1350*1950 |
| LG220KF | 303 | 242 | 275 | 220 | 6127A-275DE | OP2850*1070*1650 | AT3888*1350*1950 |
| LG260KF | 358 | 286 | 325 | 260 | WT12D-308E | OP3000*1070*1700 | AT4218*1400*2250 |
| LG300KF | 385 | 308 | 350 | 280 | WT12D-330DE | OP3000*1070*1700 | AT4218*1400*2250 |
| LG300KF | 385 | 308 | 350 | 280 | WT13D-330DE | OP3000*1070*1700 | AT4588*1600*2500 |
| LG320KF | 440 | 352 | 400 | 320 | WT13-360DE | OP3300*1350*1850 | AT4588*1600*2500 |
| LG360KF | 500 | 400 | 450 | 360 | WT13A-390DE | OP3300*1350*1850 | AT4588*1600*2500 |
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG20KF | 28 | 22 | 25 | 20 | 4YT23-20D | OP1500*750*1050 | AT2008*900*1130 |
| LG24KF | 33 | 26 | 30 | 24 | 4YT23-30D | OP1500*750*1050 | AT2188*900*1280 |
| LG24KF | 33 | 26 | 30 | 24 | K4100DS | OP1700*750*1150 | AT2188*900*1280 |
| LG26KF | 36 | 29 | 33 | 26 | N4100DS-30 | OP1700*750*1150 | AT2188*900*1280 |
| LG34KF | 50 | 40 | 44 | 35 | N4105DS-38 | OP1700*750*1150 | AT2188*900*1280 |
| LG38KF | 52 | 41 | 47 | 38 | K4100ZDS | OP1700*750*1150 | AT2288*950*1280 |
| LG40KF | 55 | 44 | 50 | 40 | N4105DS-42 | OP1700*750*1150 | AT2188*900*1280 |
| LG40KF | 55 | 44 | 50 | 40 | R4105DS | OP1700*750*1150 | AT2188*900*1280 |
| LG56KF | 77 | 62 | 70 | 56 | R4105ZDS | OP1900*800*1190 | AT2538*1000*1450 |
| LG56KF | 77 | 62 | 70 | 56 | N4105ZDS | OP1700*750*1150 | AT2288*950*1280 |
| LG65KF | 90 | 72 | 81 | 65 | N4105ZLDS | OP1900*800*1190 | AT2538*1000*1450 |
| LG65KF | 90 | 72 | 81 | 65 | R4105ZLDS | OP1900*800*1190 | AT2538*1000*1450 |
| LG75KF | 103 | 83 | 94 | 75 | 4RT55-88D | OP1900*800*1190 | AT2688*1080*1450 |
| LG75KF | 103 | 83 | 94 | 75 | R6105ZDS | OP2250*880*1400 | AT2938*1080*1690 |
| LG90KF | 125 | 100 | 113 | 90 | R6105ZLDS | OP2250*880*1400 | AT2938*1080*1690 |
| LG94KF | 130 | 103 | 118 | 94 | 4RT55-110D | OP1900*800*1190 | AT2688*1080*1450 |
| LG94KF | 130 | 103 | 118 | 94 | R6105AZLDS | OP2250*880*1400 | AT2938*1080*1690 |
| LG110KF | 151 | 121 | 138 | 110 | R6105BZLDS | OP2400*880*1400 | AT3288*1130*1850 |
| LG150KF | 206 | 165 | 188 | 150 | R6110ZLDS | OP2500*980*1480 | AT3288*1130*1850 |
| LG174KF | 240 | 191 | 220 | 174 | 6126-68DE | OP2850*1000*1620 | AT3888*1350*1950 |
| LG200KF | 275 | 220 | 250 | 200 | 6126-42DE | OP2850*1000*1620 | AT3888*1350*1950 |
| LG220KF | 303 | 242 | 275 | 220 | 6126A-260DE | OP2850*1070*1650 | AT3888*1350*1950 |
| LG240KF | 330 | 264 | 300 | 240 | WP10-275DE | OP2850*1070*1650 | AT3888*1350*1950 |
| LG260KF | 360 | 286 | 325 | 260 | WT12D-308E | OP3000*1070*1700 | AT4218*1400*2250 |
| LG280KF | 385 | 308 | 350 | 280 | WT12D-330DE | OP3000*1070*1700 | AT4218*1400*2250 |
| LG280KF | 385 | 308 | 350 | 280 | WT13D-330DE | OP3000*1070*1700 | AT4588*1600*2500 |
| LG315KF | 433 | 347 | 394 | 315 | WT13-360DE | OP3300*1350*1850 | AT4588*1600*2500 |
| LG336KF | 462 | 370 | 420 | 336 | WT13A-390DE | OP3300*1350*1850 | AT4588*1600*2500 |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
