URL: https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html
Accessed: 2026-10-28

LG-WP Serial Powered by WEICHAI ENGINE from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Industrial Generator &raquo; LG-WP Serial Powered by WEICHAI &raquo; LG-WP Serial Powered by WEICHAI ENGINE
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
loading
LG-WP Serial Powered by WEICHAI ENGINE
Share to:
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG18WP | 25 | 20 | 23 | 18 | WP2.3D25E200 | OP1500*750*1050 | AT2188*900*1280 | Download
| LG24WP | 33 | 26 | 30 | 24 | WP2.3D33E200 | OP1500*750*1050 | AT2188*900*1280 | Download
| LG30WP | 41 | 33 | 38 | 30 | WP2.3D40E200 | OP1500*750*1050 | AT2188*900*1280 | Download
| LG40WP | 55 | 44 | 50 | 40 | WP2.3D48E200 | OP1850*800*1100 | AT2288*950*1280 | Download
| LG50WP | 70 | 55 | 63 | 50 | WP4.1D66E200 | OP1900*870*1180 | AT2688*1080*1450 | Download
| LG60WP | 83 | 66 | 75 | 60 | WP4.1D80E200 | OP1900*870*1180 | AT2688*1080*1450 | Download
| LG75WP | 103 | 83 | 94 | 75 | WP4.1D100E200 | OP2250*880*1250 | AT2938*1080*1690 | Download
| LG100WP | 138 | 110 | 125 | 100 | WP6D132E200 | OP2400*950*1510 | AT3288*1130*1850 | Download
| LG120WP | 165 | 132 | 150 | 120 | WP6D152E200 | OP2400*950*1510 | AT3288*1130*1850 | Download
| LG136WP | 187 | 150 | 170 | 136 | WP6D167E200 | OP2850*1040*1580 | AT3888*1350*1950 | Download
| LG160WP | 220 | 176 | 200 | 160 | WP10D200E200 | OP2850*1040*1580 | AT3888*1350*1950 | Download
| LG180WP | 250 | 200 | 225 | 180 | WP10D238E200 | OP2850*1040*1580 | AT3888*1350*1950 | Download
| LG200WP | 275 | 220 | 250 | 200 | WP10D264E200 | OP2850*1040*1580 | AT3888*1350*1950 | Download
| LG250WP | 345 | 275 | 313 | 250 | WP10D320E200 | OP3050*1100*1800 | AT4218*1400*2250 | Download
| LG250WP | 345 | 275 | 313 | 250 | WP12D317E200 | OP3050*1100*1800 | AT4218*1400*2250 | Download
| LG300WP | 415 | 330 | 375 | 300 | WP13D385E200 | OP3350*1150*1800 | AT4218*1400*2250 | Download
| LG320WP | 440 | 352 | 400 | 320 | WP13D405E200 | OP3350*1150*1800 | AT4588*1600*2500 | Download
| LG350WP | 481 | 385 | 438 | 350 | WP13D440E310 | OP3350*1150*1800 | AT4588*1600*2500 | Download
| LG400WP | 550 | 440 | 500 | 400 | WP13D490E310 | OP3350*1150*1800 | AT4588*1600*2500 | Download
| Weichai Series--Baudouin Engine
| LG400WP | 550 | 440 | 500 | 400 | 6M26D484E200 | OP3600*1500*2060 | AT4888*1800*2500 | Download
| LG450WP | 633 | 506 | 575 | 460 | 6M33D572E200 | OP3800*1600*2200 | AT5280*2100*2500 | Download
| LG520WP | 715 | 572 | 650 | 520 | 6M33D633E200 | OP3800*1600*2200 | AT5280*2100*2500 | Download
| LG550WP | 756 | 605 | 688 | 550 | 6M33D725E310 | OP3800*1600*2200 | AT5280*2100*2500 | Download
| LG550WP | 743 | 594 | 675 | 540 | 6M33D670E200 | OP3800*1600*2200 | AT5680*2100*2500 | Download
| LG640WP | 880 | 704 | 800 | 640 | 12M26D792E200 | OP4100*2000*2250 | 20FT | Download
| LG720WP | 990 | 792 | 900 | 720 | 12M26D902E200 | OP4100*2000*2250 | 20FT | Download
| LG800WP | 1100 | 880 | 1000 | 800 | 12M26D968E200 | OP4400*2000*2250 | 20FT | Download
| LG900WP | 1238 | 990 | 1125 | 900 | 12M33D1108E200 | OP4700*2200*2400 | 40HQ | Download
| LG1000WP | 1375 | 1100 | 1250 | 1000 | 12M33D1210E200 | OP4700*2200*2400 | 40HQ | Download
| LG1100WP | 1513 | 1210 | 1375 | 1100 | 12M33D1320E200 | OP4700*2200*2400 | 40HQ | Download
| LG1200WP | 1650 | 1320 | 1500 | 1200 | 12M33D1450E310 | OP4700*2200*2400 | 40HQ | Download
| LG1250WP | 1719 | 1375 | 1563 | 1250 | 16M33D1530E310 | OP5400*2250*2500 | 40HQ | Download
| LG1300WP | 1788 | 1430 | 1625 | 1300 | 16M33D1580E310 | OP5400*2250*2500 | 40HQ | Download
| LG1400WP | 1925 | 1540 | 1750 | 1400 | 16M33D1680E310 | OP5400*2250*2500 | 40HQ | Download
| LG1500WP | 2063 | 1650 | 1875 | 1500 | 16M33D1800E310 | OP5400*2250*2500 | 40HQ | Download
| LG1600WP | 2200 | 1760 | 2000 | 1600 | 16M33D1980E310 | OP5400*2250*2500 | 40HQ* | Download
| LG1600WP | 2200 | 1760 | 2000 | 1600 | 20M33D2020E310 | OP5400*2250*2500 | 40HQ* | Download
| LG1800WP | 2475 | 1980 | 2250 | 1800 | 20M33D2210E310 | OP5800*2800*3400 | 40HQ* | Download
| LG1800WP | 2475 | 1980 | 2250 | 1800 | 12M55D2210E310 | OP5800*2800*3400 | 40HQ* | Download
| LG2000WP | 2750 | 2200 | 2500 | 2000 | 12M55D2450E310 | OP6200*2850*3290 | 40HQ* | Download
| LG2200WP | 3025 | 2420 | 2750 | 2200 | 12M55D2700E310 | OP6500*2850*3290 | 40HQ* | Download
| LG2400WP | 3300 | 2640 | 3000 | 2400 | 16M55D2900E310 | OP6500*2850*3290 | 40HQ* | Download
| LG2600WP | 3575 | 2860 | 3250 | 2600 | 16M55D3300E310 | OP6500*2850*3290 | 40HQ* | Download
| LG3000WP | 4125 | 3300 | 3750 | 3000 | 16M55D3600E310 | OP6500*2850*3290 | 40HQ* | Download
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG20WP | 28 | 22 | 25 | 20 | WP2.3D30E201 | OP1500*750*1050 | AT2188*900*1280 |
| LG25WP | 34 | 28 | 31 | 25 | WP2.3D41E201 | OP1500*750*1050 | AT2188*900*1280 |
| LG30WP | 41 | 33 | 38 | 30 | WP2.3D47E201 | OP1500*750*1050 | AT2188*900*1280 |
| LG40WP | 55 | 44 | 50 | 40 | WP2.3D58E201 | OP1850*800*1100 | AT2288*950*1280 |
| LG76WP | 105 | 84 | 95 | 76 | WP4.1D95E201 | OP1900*870*1180 | AT2688*1080*1450 |
| LG90WP | 125 | 100 | 113 | 90 | WP4.1D115E201 | OP2250*880*1250 | AT2938*1080*1690 |
| LG100WP | 138 | 110 | 125 | 100 | WP6D132E201 | OP2400*950*1510 | AT3288*1130*1850 |
| LG120WP | 165 | 132 | 150 | 120 | WP6D158E201 | OP2400*950*1510 | AT3288*1130*1850 |
| LG120WP | 165 | 132 | 150 | 120 | WP6D180E201 | OP2400*950*1510 | AT3288*1130*1850 |
| LG150WP | 206 | 165 | 188 | 150 | WP10D200E201 | OP2850*1040*1580 | AT3888*1350*1950 |
| LG180WP | 248 | 198 | 225 | 180 | WP10D238E201 | OP2850*1040*1580 | AT3888*1350*1950 |
| LG200WP | 275 | 220 | 250 | 200 | WP10D264E201 | OP2850*1040*1580 | AT3888*1350*1950 |
| LG220WP | 303 | 242 | 275 | 220 | WP10D288E201 | OP2850*1040*1580 | AT3888*1350*1950 |
| LG250WP | 344 | 275 | 313 | 250 | WP12D317E201 | OP3050*1100*1800 | AT4218*1400*2250 |
| LG315WP | 433 | 347 | 394 | 315 | WP13D385E201 | OP3350*1150*1800 | AT4218*1400*2250 |
| LG315WP | 433 | 347 | 394 | 315 | WP13D385E201 | OP3350*1150*1800 | AT4218*1400*2250 |
| Weichai Series--Baudouin Engine
| LG360WP | 495 | 396 | 450 | 360 | 6M26D447E201 | OP3600*1500*2060 | AT4888*1800*2500 |
| LG400WP | 550 | 440 | 500 | 400 | 6M26D506E201 | OP3800*1600*2200 | AT5280*2100*2500 |
| LG460WP | 633 | 506 | 575 | 460 | 6M33D572E201 | OP3800*1600*2200 | AT5280*2100*2500 |
| LG520WP | 715 | 572 | 650 | 520 | 6M33D633E201 | OP3800*1600*2200 | AT5680*2100*2500 |
| LG520WP | 715 | 572 | 650 | 520 | 6M33D633E311 | OP3800*1600*2200 | AT5280*2100*2500 |
| LG550WP | 756 | 605 | 688 | 550 | 6M33D670E201 | OP4100*2000*2250 | 20FT |
| LG560WP | 770 | 616 | 700 | 560 | 6M33D682E311 | OP3800*1600*2200 | AT5280*2100*2500 |
| LG585WP | 894 | 715 | 813 | 650 | 6M33D740E311 | OP3800*1600*2200 | AT5280*2100*2500 |
| LG640WP | 880 | 704 | 800 | 640 | 12M26D792E201 | OP4100*2000*2250 | 20FT |
| LG720WP | 990 | 792 | 900 | 720 | 12M26D902E201 | OP4100*2000*2250 | 20FT |
| LG800WP | 1100 | 880 | 1000 | 800 | 12M26D1012E201 | OP4400*2000*2250 | 20FT |
| LG800WP | 1100 | 880 | 1000 | 800 | 12M33D1012E311 | OP4700*2200*2400 | 20FT |
| LG900WP | 1238 | 990 | 1125 | 900 | 12M33D1108E201 | OP4700*2200*2400 | 40HQ |
| LG1000WP | 1375 | 1100 | 1250 | 1000 | 12M33D1265E201 | OP4700*2200*2400 | 40HQ |
| LG1000WP | 1375 | 1100 | 1250 | 1000 | 12M33D1210E311 | OP4700*2200*2400 | 40HQ |
| LG1100WP | 1513 | 1210 | 1375 | 1100 | 12M33D1360E311 | OP4700*2200*2400 | 40HQ |
| LG1100WP | 1650 | 1320 | 1500 | 1200 | 12M33D1320E201 | OP4700*2200*2400 | 40HQ |
| LG1200WP | 1788 | 1430 | 1625 | 1300 | 12M33D1420E201 | OP4700*2200*2400 | 40HQ |
| LG1200WP | 1788 | 1430 | 1625 | 1300 | 12M33D1420E311 | OP4700*2200*2400 | 40HQ |
| LG1300WP | 1788 | 1430 | 1625 | 1300 | 16M33D1580E311 | OP5400*2250*2500 | 40HQ |
| LG1400WP | 1925 | 1540 | 1750 | 1400 | 16M33D1680E311 | OP5400*2250*2500 | 40HQ |
| LG1500WP | 2063 | 1650 | 1875 | 1500 | 16M33D1785E311 | OP5400*2250*2500 | 40HQ |
| LG1575WP | 2406 | 1925 | 2188 | 1750 | 16M33D1920E311 | OP5400*2250*2500 | 40HQ |
| LG1600WP | 2200 | 1760 | 2000 | 1600 | 12M55D1950E311 | OP5400*2250*2500 | 40HQ* |
| LG1800WP | 2475 | 1980 | 2250 | 1800 | 12M55D2230E311 | OP5400*2250*2500 | 40HQ* |
| LG2000WP | 2750 | 2200 | 2500 | 2000 | 12M55D2420E311 | 40HQ* | 40HQ* |
| LG2250WP | 3438 | 2750 | 3125 | 2500 | 12M55D2700E311 | 40HQ* | 40HQ* |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
