URL: https://www.longkaipower.com/LG-YD-Serial-Powered-by-YANGDONG-pd45228243.html
Accessed: 2026-10-28

LG-YD Serial Powered by YANGDONG from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Industrial Generator &raquo; LG-YD Serial Powered by YANGDONG &raquo; LG-YD Serial Powered by YANGDONG
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
loading
LG-YD Serial Powered by YANGDONG
Share to:
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG7YD | 10 | 8 | 9 | 7 | YD380D | OP1500*750*1030 | AT1808*850*1130 |
| LG8YD | 11 | 9 | 10 | 8 | YD385D | OP1500*750*1030 | AT1808*850*1130 |
| LG10YD | 14 | 11 | 13 | 10 | YD480D | OP1500*750*1030 | AT2008*900*1130 |
| LG13YD | 18 | 14 | 16 | 13 | YND485D | OP1500*750*1030 | AT2008*900*1130 |
| LG15YD | 21 | 17 | 19 | 15 | YND490D | OP1500*750*1030 | AT2008*900*1130 |
| LG16YD | 22 | 18 | 20 | 16 | YSD490D | OP1500*750*1030 | AT2008*900*1130 |
| LG19YD | 26 | 21 | 24 | 19 | Y490D | OP1500*750*1030 | AT2008*900*1130 |
| LG20YD | 28 | 22 | 25 | 20 | Y495D | OP1700*750*1050 | AT2008*900*1130 |
| LG20YD | 28 | 22 | 25 | 20 | Y4100D | OP1700*750*1050 | AT2288*950*1280 |
| LG24YD | 33 | 26 | 30 | 24 | Y4102D | OP1700*750*1050 | AT2288*950*1280 |
| LG30YD | 41 | 33 | 38 | 30 | Y4105D | OP1700*750*1050 | AT2288*950*1280 |
| LG32YD | 44 | 35 | 40 | 32 | Y4102ZD | OP1700*750*1050 | AT2288*950*1280 |
| LG38YD | 52 | 42 | 48 | 38 | Y4102ZLD | OP1700*750*1100 | AT2288*950*1280 |
| LG40YD | 55 | 44 | 50 | 40 | Y4105ZLD | OP1850*800*1180 | AT2288*950*1280 |
| LG50YD | 69 | 55 | 63 | 50 | YD4EZLD | OP1850*800*1180 | AT2388*1000*1450 |
| LG60YD | 83 | 66 | 75 | 60 | Y4110ZLD | OP1900*800*1200 | AT2538*1000*1450 |
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG9YD | 12 | 10 | 11 | 9 | YD380D | OP1500*750*1050 | AT1808*850*1130 |
| LG10YD | 14 | 11 | 13 | 10 | YD385D | OP1500*750*1050 | AT1808*850*1130 |
| LG13YD | 18 | 14 | 16 | 13 | YD480D | OP1500*750*1050 | AT2008*900*1130 |
| LG16YD | 22 | 18 | 20 | 16 | YND485D | OP1500*750*1050 | AT2008*900*1130 |
| LG18YD | 25 | 20 | 23 | 18 | YND490D | OP1500*750*1050 | AT2008*900*1130 |
| LG19YD | 26 | 21 | 24 | 19 | YSD490D | OP1500*750*1050 | AT2008*900*1130 |
| LG21YD | 30 | 23 | 26 | 21 | Y490D | OP1500*750*1050 | AT2008*900*1130 |
| LG24YD | 33 | 26 | 30 | 24 | Y495D | OP1700*750*1100 | AT2008*900*1130 |
| LG24YD | 33 | 26 | 30 | 24 | Y4100D | OP1700*750*1100 | AT2288*950*1280 |
| LG32YD | 44 | 35 | 40 | 32 | Y4102D | OP1700*750*1100 | AT2288*950*1280 |
| LG35YD | 50 | 40 | 44 | 35 | Y4105D | OP1700*750*1100 | AT2288*950*1280 |
| LG38YD | 52 | 42 | 48 | 38 | Y4102ZD | OP1700*750*1100 | AT2288*950*1280 |
| LG42YD | 58 | 46 | 53 | 42 | Y4102ZLD | OP1700*750*1100 | AT2288*950*1280 |
| LG45YD | 62 | 50 | 56 | 45 | Y4105ZLD | OP1850*800*1180 | AT2288*950*1280 |
| LG55YD | 76 | 61 | 69 | 55 | YD4EZLD | OP1850*800*1180 | AT2388*1000*1450 |
| LG67YD | 92 | 74 | 84 | 67 | Y4110ZLD | OP1900*800*1200 | AT2538*1000*1450 |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
