URL: https://www.longkaipower.com/LG-YTO-Serial-Powered-by-YTO-Engine-pd48178043.html
Accessed: 2026-10-28

LG-YTO Serial Powered by YTO Engine from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Industrial Generator &raquo; LG-YTO Serial Powered by YTO &raquo; LG-YTO Serial Powered by YTO Engine
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
loading
LG-YTO Serial Powered by YTO Engine
Share to:
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG24YTO | 33 | 26 | 30 | 24 | YT3B2-D | OP1700*750*1100 | AT2188*900*1280 |
| LG30YTO | 41 | 33 | 38 | 30 | YT3A2Z-D | OP1850*800*1290 | AT2288*950*1280 |
| LG40YTO | 55 | 44 | 50 | 40 | LR4B5-D | OP1900*800*1200 | AT2688*1080*1450 |
| LG50YTO | 70 | 55 | 63 | 50 | YT4B2Z-D | OP1900*800*1250 | AT2688*1080*1450 |
| LG50YTO | 70 | 55 | 63 | 50 | LR4B3Z-D | OP1900*800*1250 | AT2688*1080*1450 |
| LG65YTO | 90 | 72 | 81 | 65 | LR4A3L-D | OP1900*870*1250 | AT2688*1080*1450 |
| LG80YTO | 110 | 88 | 100 | 80 | LR4M3L-D | OP2250*880*1350 | AT2938*1080*1690 |
| LG80YTO | 110 | 88 | 100 | 80 | LR4N5LP-D | OP2250*880*1350 | AT2938*1080*1690 |
| LG100YTO | 138 | 110 | 125 | 100 | LR4M3L-DA | OP2250*880*1350 | AT2938*1080*1690 |
| LG100YTO | 138 | 110 | 125 | 100 | LR4M3LR-D(G3) | OP2250*880*1350 | AT2938*1080*1690 |
| LG100YTO | 138 | 110 | 125 | 100 | LR6A3L-D | OP2450*950*1500 | AT3288*1130*1850 |
| LG120YTO | 165 | 132 | 150 | 120 | LR6B3L-D | OP2450*950*1500 | AT3288*1130*1850 |
| LG140YTO | 193 | 154 | 175 | 140 | LR6M3L-D | OP2450*950*1500 | AT3288*1130*1850 |
| LG150YTO | 206 | 165 | 188 | 150 | LR6M3LR-D(G3) | OP2450*950*1500 | AT3288*1130*1850 |
| LG160YTO | 220 | 176 | 200 | 160 | YM6H4L-D | OP2850*1140*1850 | AT3888*1350*1950 |
| LG180YTO | 248 | 198 | 225 | 180 | YM6H4LF-D | OP2850*1140*1850 | AT3888*1350*1950 |
| LG200YTO | 275 | 220 | 250 | 200 | YM6S4L-D | OP2850*1140*1850 | AT3888*1350*1950 |
| LG220YTO | 303 | 242 | 275 | 220 | YM6S4LF-D | OP2850*1140*1850 | AT3888*1350*1950 |
| LG260YTO | 360 | 286 | 325 | 260 | YM6S9L-D | OP3200*1350*1880 | AT4588*1600*2500 |
| LG280YTO | 385 | 308 | 350 | 280 | YM6S9L-DB | OP3200*1350*1880 | AT4588*1600*2500 |
| LG300YTO | 415 | 330 | 375 | 300 | YM6S9L-D | OP3200*1350*1880 | AT4588*1600*2500 |
| LG320YTO | 440 | 352 | 400 | 320 | YM6S9L-DA | OP3200*1350*1880 | AT4588*1600*2500 |
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG30YTO | 41 | 33 | 38 | 30 | YT3B2-D | OP1700*750*1100 | AT2188*900*1280 |
| LG35YTO | 48 | 39 | 44 | 35 | YT3A2Z-D | OP1850*800*1290 | AT2288*950*1280 |
| LG42YTO | 58 | 46 | 53 | 42 | LR4B5-D | OP1900*870*1200 | AT2688*1080*1450 |
| LG55YTO | 76 | 61 | 69 | 55 | YT4B2Z-D | OP1900*870*1250 | AT2688*1080*1450 |
| LG56YTO | 77 | 62 | 70 | 56 | LR4B3Z-D | OP1900*870*1250 | AT2688*1080*1450 |
| LG72YTO | 100 | 80 | 90 | 72 | LR4A3L-D | OP1900*870*1250 | AT2688*1080*1450 |
| LG78YTO | 107 | 86 | 98 | 78 | LR4M3L-D | OP2250*880*1350 | AT2938*1080*1690 |
| LG85YTO | 117 | 94 | 106 | 85 | LR4M3L-DA | OP2250*880*1350 | AT2938*1080*1690 |
| LG88YTO | 121 | 97 | 110 | 88 | LR4M3L-D88EF-U2 | OP2250*880*1350 | AT2938*1080*1690 |
| LG105YTO | 144 | 116 | 131 | 105 | LR4M3LR-D(G3) | OP2250*880*1350 | AT2938*1080*1690 |
| LG108YTO | 150 | 120 | 135 | 108 | LR6A3L-D | OP2450*950*1500 | AT3288*1130*1850 |
| LG128YTO | 176 | 141 | 160 | 128 | LR6B3L-D | OP2450*950*1500 | AT3288*1130*1850 |
| LG135YTO | 186 | 149 | 169 | 135 | LR6M3L-D | OP2450*950*1500 | AT3288*1130*1850 |
| LG150YTO | 206 | 165 | 188 | 150 | LR6M3LR-D(G3) | OP2450*950*1500 | AT3288*1130*1850 |
| LG175YTO | 241 | 193 | 219 | 175 | YM6H4L-D | OP2850*1140*1850 | AT3888*1350*1950 |
| LG195YTO | 268 | 215 | 244 | 195 | YM6H4LF-D | OP2850*1140*1850 | AT3888*1350*1950 |
| LG215YTO | 296 | 237 | 269 | 215 | YM6S4L-D | OP2850*1140*1850 | AT3888*1350*1950 |
| LG240YTO | 330 | 264 | 300 | 240 | YM6S4LF-D | OP2850*1140*1850 | AT3888*1350*1950 |
| LG288YTO | 396 | 317 | 360 | 288 | YM6S9L-D | OP3200*1350*1880 | AT4588*1600*2500 |
| LG306YTO | 421 | 337 | 383 | 306 | YM6S9L-DB | OP3200*1350*1880 | AT4588*1600*2500 |
| LG328YTO | 451 | 361 | 410 | 328 | YM6S9LF-D | OP3200*1350*1880 | AT4588*1600*2500 |
| LG340YTO | 468 | 374 | 425 | 340 | YM6S9LF-DA | OP3200*1350*1880 | AT4588*1600*2500 |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
