URL: https://www.longkaipower.com/LG-M-Serial-Powered-by-MITSUBISHI-pd42608243.html
Accessed: 2026-10-28

LG-M Serial Powered by MITSUBISHI from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Industrial Generator &raquo; LG-M Serials Powered by Mitsubishi &raquo; LG-M Serial Powered by MITSUBISHI
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
loading
LG-M Serial Powered by MITSUBISHI
Share to:
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG500M | 605 | 550 | 625 | 500 | S6R2-PTA-C | OP4000*1650*2100 | AT5680*2100*2500 |
| LG600M | 726 | 660 | 750 | 600 | S6R2-PTAA-C | OP4000*1650*2100 | AT5680*2100*2500 |
| LG1000M | 1210 | 1100 | 1250 | 1000 | S12R-PTA-C | OP4500*2210*2380 | 20FT |
| LG1100M | 1331 | 1210 | 1375 | 1100 | S12R-PTA2-C | OP4500*2210*2380 | 20FT |
| LG1200M | 1452 | 1320 | 1500 | 1200 | S12R-PTAA2-C | OP4500*2210*2380 | 20FT |
| LG1360M | 1646 | 1496 | 1700 | 1360 | S16R-PTA-C | OP4500*2210*2380 | 40HQ |
| LG1500M | 1815 | 1650 | 1875 | 1500 | S16R-PTA2-C | OP6200*2850*3290 | 40HQX |
| LG1600M | 1936 | 1760 | 2000 | 1600 | S16R-PTAA2-C | OP6200*2850*3290 | 40HQ |
| LG1800M | 2180 | 1980 | 2250 | 1800 | S16R2-PTAW-C | OP6500*2850*3290 | 40HQX |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
