URL: https://mahindrapowerol.com/genset-products/100-to-200-kva-gensets.html
Accessed: 2026-11-14

Gensets | 100 - 200 kVA Diesel & Gas Gensets | Mahindra Powerol
Home
›
›
Gensets
›
100 - 200 kVA
100 - 200 kVA Genset
FEATURES:
COMPACT DESIGN
Its recovery time, easily the best in its category, guarantees a seamless switchover to the back-
up power. Moreover, its effective governing system controls the voltage fluctuations, thus
ensuing complete safety of your equipment.
LARGE FUEL TANK
It’s got one of the most preferred engines fitted inside - the Mahindra Powerol engine. Compact
and low on vibration, this engine has the smallest footprint as compared to other engines of
identical ratings. Making the DG set apt even for roof-mountings.
LONGER ENGINE LIFE
Each and every Powerol DG set complies with the most stringent noise and emission norms
stipulated by the Central Pollution Control Board of India (CPCB).
LOW MAINTENANCE COST
It’s got other advantages too. Like, it’s transported through the Mahindra Transport Solutions
Group. It is installed and commissioned through a Mahindra authorized dealer. It even comes
with an annual maintenance contract. It is most fuel efficient in its class It offers zero-leak
engines Manual and AMF control panel options are also available
PREFERRED BY ALL
A Powerol DG set can be used in the Telecom, Defence and Railway sectors. It can also be
installed at places like petrol pumps, hospitals, super markets, banks and construction sites
DESCRIPTION
Silence is Golden: India’s most silent Genset brand
Mahindra Powerol’s ‘Spectro’ series of diesel gensets is one of the most silent gensets
manufactured by the brand. It has sturdy wheels and a long handle which allows easy mobility of the
genset
ASSURANCE
Power fluctuations can affect your business as well as day to day operations. Diesel gensets act as
back up against power cuts providing you with uninterrupted power supply. Mahindra Powerol has a
wide network of authorized dealers & skilled service engineers spread across India. Customers just
need to dial our Toll-free number – 1-800-419-1999 & service will be available at the doorstep.
Over 400 sales and service touch points.
Easy Finance schemes available.
Fuel Efficient Engines.
100 - 200 kVA
APPLIANCES THAT CAN RUN ON GENSET
3 LAPTOPS
1 CELL CHARGER (
1 MONITOR
6 LIGHTS
1 SATELLITE DECODER (150~200 watts)
1 MICROWAVE
1 PRINTER
1 REFRIGETATOR
1 COFFEE MAKER
2 TV (200~300 Watts)
AC's
SEGMENTS USED FOR
Infrastructure
Industry
IT/ITES
Hospitality
Health Care
Real Estate
Government Sector
Logistics
TECHNICAL SPECIFICATIONS
| PARAMETERS | DG MODELS
| GENSET RATING (kVA) | 100 kVA | 125 kVA | 160 kVA
| DG Model | M100DR | M125DR | M160DR
| Power Rating (kWe) | 80 | 100 | 128
| No. of Phases | 3 | 3 | 3
| Output Voltage (V) | 415 | 415 | 415
| Power Factor (lagging) | 0.8 | 0.8 | 0.8
| Current (A) (1 Phase / 3 Phase) | 139 | 174 | 222
| Frequency (Hz) & RPM | 50/1500 | 50/1500 | 50/1500
| Governing Class | G3 | G3 | G3
| Starting System (volt) | 12 | 12 | 12
| Fuel Tank Capacity (lit) | 250 | 250 | 388
| Genset Weight Dry | 1970 | 2020 | 2500
| Genset dimensions (L x W x H) in mm | 3700 X 1350 X 1550 | 3700 X 1350 X 1550 | 4200 X 1400 X 1745
| Controller Model | GC 111X | GC 1115 | GC 1115
| Engine
| Make | Mahindra | Mahindra | Mahindra
| Make | H4485G2 | H4485G1 | H6725G2
| Fuel system | Electronic | Electronic | Electronic
| Rated Power Output (Hp) | 126 | 156 | 199
| Compression Ratio | 17.2:1 | 17.2:1 | 17.2:1
| Aspiration | TCIC | TCIC | TCIC
| No. of Cylinders | 4 | 4 | 6
| Bore x Stroke (mm) | 105 X 137 | 105 X 137 | 7.2
| Displacement (Ltr) | 4.7 | 4.7 | 105 x 137
| Total Lube Oil capacity (lit) | 13.5 | 35 | 20.2
| Lube Oil Change Period (hrs.) | 500Hrs | 500Hrs | 500Hrs
| System (Engine & radiator) Coolant Capacity (lit) | 19 | 19 | 25
| DEF Capacity (Lit) | 35 | 35 | 35
| Alternator
| Make | CG/LS/Equivalent | CG/LS/Equivalent | CG/LS/Equivalent
| Enclosure Type | IP23 | IP23 | IP23
| Voltage Regulation | +/- 1% | +/- 1% | +/- 1%
| Class of insulation | H | H | H
| Maximum Unbalanced Load across Phases | 25% | 25% | 25%
| Total Harmonic distortion | AT NO LOAD <2.5%% | AT NO LOAD <2.5%% | AT NO LOAD <2.5%%
# Engine Power at 100 % load • * Represents the Standby Ratings
Standard warranty of 2 Years/5000 Hours, 5 Years 5C warranty
Disclaimer: Technical data and specifications are subject to change without notice
PRODUCT RANGES
5 kVA Diesel Genset
10 kVA Diesel Genset
15 kVA Diesel Genset
20 kVA Diesel Genset
22.5 kVA Diesel Genset
25 kVA Diesel Genset
30 kVA Diesel Genset
35 kVA Diesel Genset
40 kVA Diesel Genset
45 kVA Diesel Genset
50 kVA Diesel Genset
62.5 kVA Diesel Genset
75 kVA Diesel Genset
82.5 kVA Diesel Genset
100 kVA Diesel Genset
125 kVA Diesel Genset
160 kVA Diesel Genset
180 kVA Diesel Genset
200 kVA Diesel Genset
250 kVA Diesel Genset
320 kVA Diesel Genset
400 kVA Diesel Genset
500 kVA Diesel Genset
625 kVA Diesel Genset
BUSINESS ENQUIRY
We're happy to answer any questions you have about Mahindra Powerol. Please complete
the form and we'll be in touch with you.
STATE:
CITY:
Select a City
EXISTING DG SET USER?:
Are you an existing DG set user?
Yes
No
SEGMENT:
--Select Segment--
Home
Hospitality- restaurants, hotels etc.
Education- schools, colleges, etc
IT services
SSI/ SME/ Process industry
BFSI, Banks
Residential Real Estate
Commercial Real Estate
Petrol Stations
Telecom
Construction sites
Others
PRODUCT RANGE:
PRODUCT RANGE:
Product Range
Up to 15KVA
20 kVA - 75 kVA
82.5 kVA - 200 kVA
250 kVA - 500 kVA
GET IN TOUCH WITH US
E-MAIL
poweroldg@mahindra.com
ADDRESS
Mahindra Powerol:
MHEL, 1st Floor,Gate No. 12,A-1/1, Talawade Chakan Rd,Chakan Industrial Area,Phase-IV, Nigoje,Maharashtra 410501
TOLL FREE
1-800-419-1999
SOCIAL
CUSTOMER FEEDBACK
CONTACT US
CAREERS
FAQ'S
PRIVACY POLICY
SITEMAP
ABOUT US
- ABOUT MAHINDRA
- ABOUT POWEROL
- NEWS & REVIEWS
- INTERNATIONAL PRESENCE
- AWARDS & RECOGNITIONS
- CAREERS
POWEROL SOLUTIONS
- GENSETS
- DOWNLOAD BROCHURES
INDUSTRIAL ENGINE
- OVERVIEW
- BS-IV CEV
- CONSTRUCTION
- MARINE ENGINE
- FIRE FIGHTING PUMP
- AUXILIARY POWER
- TECHNICAL SPECIFICATION
- SERVICES
CUSTOMER SUPPORT
- NETWORKS
- PREVENTIVE MAINTENANCE
- VALUE ADDED SERVICE
- AMC'S & WARRANTY
- INSTALLATION
- SPARE PARTS
CAPABILITIES
- QUALITY
- MANUFACTURING PROCESS
IMPORTANT LINKS
- BLOGS
- CUSTOMER PORTAL
- CONTACT US
COPYRIGHT © 2026 - MAHINDRA POWEROL. ALL RIGHTS RESERVED.
