URL: https://www.mahindrapowerol.com/genset-products/250-to-320-kva-gensets.html
Accessed: 2026-11-14

Gensets | 250 - 350 kVA Diesel & Gas Gensets | Mahindra Powerol
Home
›
›
Gensets
›
250 - 320 kVA
250 - 320 kVA Genset
FEATURES:
COMPACT DESIGN
Its recovery time, easily the best in its category, guarantees a seamless switchover to the back-
up power. Moreover, its effective governing system controls the voltage fluctuations, thus
ensuing complete safety of your equipment.
LARGE FUEL TANK
It’s got one of the most preferred engines fitted inside - the Mahindra Powerol engine. Compact
and low on vibration, this engine has the smallest footprint as compared to other engines of
identical ratings. Making the DG set apt even for roof-mountings.
LONGER ENGINE LIFE
Each and every Powerol DG set complies with the most stringent noise and emission norms
stipulated by the Central Pollution Control Board of India (CPCB).
LOW MAINTENANCE COST
It’s got other advantages too. Like, it’s transported through the Mahindra Transport Solutions
Group. It is installed and commissioned through a Mahindra authorized dealer. It even comes
with an annual maintenance contract. It is most fuel efficient in its class It offers zero-leak
engines Manual and AMF control panel options are also available
PREFERRED BY ALL
A Powerol DG set can be used in the Telecom, Defence and Railway sectors. It can also be
installed at places like petrol pumps, hospitals, super markets, banks and construction sites.
DESCRIPTION
Silence is Golden: India’s most silent Genset brand
Mahindra Powerol’s ‘Spectro’ series of diesel gensets is one of the most silent gensets
manufactured by the brand. It has sturdy wheels and a long handle which allows easy mobility of the
genset
ASSURANCE
Power fluctuations can affect your business as well as day to day operations. Diesel gensets act as
back up against power cuts providing you with uninterrupted power supply. Mahindra Powerol has a
wide network of authorized dealers & skilled service engineers spread across India. Customers just
need to dial our Toll-free number – 1-800-419-1999 & service will be available at the doorstep.
Over 400 sales and service touch points.
Easy Finance schemes available.
Fuel Efficient Engines.
250 - 320kVA
APPLIANCES THAT CAN RUN ON GENSET
3 LAPTOPS
1 CELL CHARGER (
1 MONITOR
6 LIGHTS
1 SATELLITE DECODER (150~200 watts)
1 MICROWAVE
1 PRINTER
1 REFRIGETATOR
1 COFFEE MAKER
2 TV (200~300 Watts)
AC's
SEGMENTS USED FOR
Infrastructure
Industry
IT/ITES
Hospitality
Health Care
Real Estate
Government Sector
Logistics
TECHNICAL SPECIFICATIONS
| PARAMETERS | DG MODEL
| GENSET RATING (kVA) | 250kVA | 320kVA
| Power Rating (kWe) | 200 | 256
| No. of Phases | 3 | 3
| Output Voltage (V) | 415 | 415
| Power Factor (lagging) | 0.8 | 0.8
| Current (A) (1 Phase / 3 Phase) | 348 | 445
| Frequency (Hz) & RPM | 50/1500 | 50/1500
| Governing Class | G3 | G3
| Starting System (volt) | 24 | 24
| Fuel Tank Capacity (lit) | 425 | 570
| Genset Weight Dry | 3850 | 3920
| Genset dimensions (L x W x H) in mm | 4400 x 1600 x 1850 | 4750 X 1600 X 2000
| Controller Model | GC 1116 | GC 1116
| Engine
| Make | Mahindra | Mahindra
| Model | H6935G1 | H6935G2
| Fuel system | Electronic | Electronic
| Rated Power Output (Hp) | 310 | 390
| Compression Ratio | 17.2:1 | 17.2:1
| Aspiration | TCIC | TCIC
| No. of Cylinders | 6 | 6
| Bore x Stroke (mm) | 116.6 X 146.1 | 116.6 X 146.1
| Displacement (Ltr) | 9.3 | 9.3
| Lube Oil Specification | 15W40 CI4+ | 15W40 CI4+
| Total Lube Oil capacity (lit) | 35 | 35
| Lube Oil Change Period (hrs.) | 500Hrs | 500Hrs
| System (Engine & radiator) Coolant Capacity (lit) | 31 | 31
| DEF Capacity (Lit) | 50 | 50
| Alternator
| Make | CG/LS/Equivalent | CG/LS/Equivalent
| Enclosure Type | IP23 | IP23
| Voltage Regulation | +/- 1% | +/- 1%
| Class of insulation | Brushless | Brushless
| Insulation | H | H
| Maximum Unbalanced Load across Phases Temperature rise | 25% | 25%
| Total Harmonic distortion | AT NO LOAD <2.5% | AT NO LOAD <2.5%
All Specifications are at Standard NTP operating conditions
# Engine Power at 100 % load • * Represents the Standby Ratings
Standard warranty of 2 Years/5000 Hours, 5 Years 5C warranty
Disclaimer: Technical data and specifications are subject to change without notice
PRODUCT RANGES
5 kVA Diesel Genset
10 kVA Diesel Genset
15 kVA Diesel Genset
20 kVA Diesel Genset
22.5 kVA Diesel Genset
25 kVA Diesel Genset
30 kVA Diesel Genset
35 kVA Diesel Genset
40 kVA Diesel Genset
45 kVA Diesel Genset
50 kVA Diesel Genset
62.5 kVA Diesel Genset
75 kVA Diesel Genset
82.5 kVA Diesel Genset
100 kVA Diesel Genset
125 kVA Diesel Genset
160 kVA Diesel Genset
180 kVA Diesel Genset
200 kVA Diesel Genset
250 kVA Diesel Genset
320 kVA Diesel Genset
400 kVA Diesel Genset
500 kVA Diesel Genset
625 kVA Diesel Genset
BUSINESS ENQUIRY
We're happy to answer any questions you have about Mahindra Powerol. Please complete
the form and we'll be in touch with you.
STATE:
CITY:
Select a City
EXISTING DG SET USER?:
Are you an existing DG set user?
Yes
No
SEGMENT:
--Select Segment--
Home
Hospitality- restaurants, hotels etc.
Education- schools, colleges, etc
IT services
SSI/ SME/ Process industry
BFSI, Banks
Residential Real Estate
Commercial Real Estate
Petrol Stations
Telecom
Construction sites
Others
PRODUCT RANGE:
PRODUCT RANGE:
Product Range
Up to 15KVA
20 kVA - 75 kVA
82.5 kVA - 200 kVA
250 kVA - 500 kVA
GET IN TOUCH WITH US
E-MAIL
poweroldg@mahindra.com
ADDRESS
Mahindra Powerol:
MHEL, 1st Floor,Gate No. 12,A-1/1, Talawade Chakan Rd,Chakan Industrial Area,Phase-IV, Nigoje,Maharashtra 410501
TOLL FREE
1-800-419-1999
SOCIAL
CUSTOMER FEEDBACK
CONTACT US
CAREERS
FAQ'S
PRIVACY POLICY
SITEMAP
ABOUT US
- ABOUT MAHINDRA
- ABOUT POWEROL
- NEWS & REVIEWS
- INTERNATIONAL PRESENCE
- AWARDS & RECOGNITIONS
- CAREERS
POWEROL SOLUTIONS
- GENSETS
- DOWNLOAD BROCHURES
INDUSTRIAL ENGINE
- OVERVIEW
- BS-IV CEV
- CONSTRUCTION
- MARINE ENGINE
- FIRE FIGHTING PUMP
- AUXILIARY POWER
- TECHNICAL SPECIFICATION
- SERVICES
CUSTOMER SUPPORT
- NETWORKS
- PREVENTIVE MAINTENANCE
- VALUE ADDED SERVICE
- AMC'S & WARRANTY
- INSTALLATION
- SPARE PARTS
CAPABILITIES
- QUALITY
- MANUFACTURING PROCESS
IMPORTANT LINKS
- BLOGS
- CUSTOMER PORTAL
- CONTACT US
COPYRIGHT © 2026 - MAHINDRA POWEROL. ALL RIGHTS RESERVED.
