URL: https://www.mahindrapowerol.com/gensets/gensets-400-625kva.html
Accessed: 2026-11-14

Gensets | 400 kVA to 625 kVA Diesel & Gas Gensets | Mahindra Powerol
Home
›
/
Gensets
/
400kVA/500kVA/625kVA
GENSETS - 400 kVA / 500 kVA / 625 kVA
FEATURES:
COMPACT DESIGN
Its recovery time, easily the best in its category, guarantees a seamless switchover to the back-up power. Moreover, its effective governing system controls the voltage fluctuations, thus ensuing complete safety of your equipments.
LARGE FUEL TANK
Its got one of the most preferred engines fitted inside - the Mahindra Powerol engine. Compact and low on vibration, this engine has the smallest footprint as compared to other engines of identical ratings. Making the DG set apt even for roof-mountings.
LONGER ENGINE LIFE
Each and every Powerol DG set complies with the most stringent noise and emission norms stipulated by the Central Pollution Control Board of India (CPCB).
LOW MAINTENANCE COST
It’s got other advantages too. Like, it’s transported through the Mahindra Transport Solutions Group. It is installed and commissioned through a Mahindra authorized dealer. It even comes with an annual maintenance contract.
It is most fuel efficient in its class
It offers zero-leak engines
Manual and AMF control panel options are also available
PREFERRED BY ALL
A Powerol DG set can be used in the Telecom, Defence and Railway sectors. It can also be installed at places like petrol pumps, hospitals, super markets, banks and construction sites
DESCRIPTION
Silence is Golden: India’s most silent Genset brand
Mahindra Powerol’s ‘Spectro’ series of diesel gensets is one of the most silent gensets manufactured by the brand. It has sturdy wheels and a long handle which allows easy mobility of the genset.
ASSURANCE
Power fluctuations can affect your business as well as day to day operations. Diesel gensets act as back up against power cuts providing you with uninterrupted power supply. Mahindra Powerol has a wide network of authorized dealers & skilled service engineers spread across India. Customers just need to dial our Toll-free number – 1-800-419-1999 & service will be available at the doorstep.
Over 400 sales and service touch points.
Easy Finance schemes available.
Fuel Efficient Engines.
400 kVA
500 kVA
625 kVA
APPLIANCES THAT CAN RUN ON GENSET
1 REFIGERATOR
1 MICROWAVE
6 LIGHTS
1 COFFEE MAKER
2 AC’S
3 LAPTOPS
1 MONITOR
1 PRINTER
1 SATELLITE DECODER (150~200 watts)
1 WI-FI MODEM (150 watts)
1 LAPTOP (180 watts)
1 CELL CHARGER (
2 TV (200~300 watts)
2 SATELLITE DECODER (150~200 watts)
2 WI-FI MODEM (150 watts)
2 LAPTOP (180 watts)
2 CELL CHARGER (
SEGMENTS USED FOR
BUNGALOWS - SMALL OFFICES - SMALL SHOPS
TECHNICAL SPECIFICATIONS
| PARAMETERS | DG MODELS
| Genset Prime Rating (kVA) * | 400
| Genset Prime Rating (KW) | 320
| Phase / Voltage (V) | 3/415
| Power Factor | 0.8 (lagging)
| Current (A) | 556
| Frequency (Hz)& RPM | 50/1500
| Governing class | G2
| Starting system | 24 V DC Electrical
| Fuel tank capacity (lit) | 700
| Genset dimensions w/o silencer (mm) (L x W x H) approx. | 5000x1900x2302
| Genset Weight (kg) approx. | 5200
| Engine Specification
| Make / Series | Perkins
| Engine Model | 2206D-E13TAG3
| Power Output# (Kw) | 367
| Aspiration | Turbo Charged After Cooled
| No. of cylinders | 6
| Bore x Stroke (mm) | 130*157
| Displacement (Lit) | 12.5
| Fuel consumption @ 75% load (lit/hr)^ | 65.5
| Fuel consumption @ 100% load (lit/hr)^ | 90.5
| Total lubrication system capacity (lit) | 40
| Lube oil consumption @ 100% load* | 0.1% of fuel consumption
| Lube oil change period (hrs.) | 500
| Radiator coolant capacity (lit) | 51.4
| Alternator
| Make | CG/LS/Stamford
| Enclosure Type | IP23
| Voltage regulation | ±1%
| Class of insulation | Class H
| Maximum Unbalanced Load across Phases | 25%
Above specifications are subject to change without prior notice due to continuous product improvements.
All engines & alternators confirm to respective IS standards
All the genset specifications are as per ISO 8528 standard
Fuel - High Speed Diesel (HSD IS 1460:2005)
^ Considering 0.850 specific gravity of diesel 5% tolerance
$ Considering 0.89 specific gravity of oil
* For Standby duty, contact Powerol authorized representative
All specifications are at standard NTP operating conditions
All the above gensets conform to the latest CPCB norms of
| PARAMETERS | DG MODELS
| Genset Prime Rating (kVA) * | 500
| Genset Prime Rating (KW) | 400
| Phase / Voltage (V) | 3/415
| Power Factor | 0.8 (lagging)
| Current (A) | 695
| Frequency (Hz)& RPM | 50/1500
| Governing class | G2
| Starting system | 24 V DC Electrical
| Fuel tank capacity (lit) | 700
| Genset dimensions w/o silencer (mm) (L x W x H) approx. | 5000x1900x2302
| Genset Weight (kg) approx. | 5800
| Engine Specification
| Make / Series | Perkins
| Engine Model | 2506D-E15TAG2
| Power Output# (Kw) | 453
| Aspiration | Turbo Charged After Cooled
| No. of cylinders | 6
| Bore x Stroke (mm) | 137*171
| Displacement (Lit) | 15.2
| Fuel consumption @ 75% load (lit/hr)^ | 78.6
| Fuel consumption @ 100% load (lit/hr)^ | 101
| Total lubrication system capacity (lit) | 62
| Lube oil consumption @ 100% load* | 0.1% of fuel consumption
| Lube oil change period (hrs.) | 500
| Radiator coolant capacity (lit) | 48
| Alternator
| Make | CG/LS/Stamford
| Enclosure Type | IP23
| Voltage regulation | ±1%
| Class of insulation | Class H
| Maximum Unbalanced Load across Phases | 25%
All Specifications are at Standard NTP operating conditions
^ Considering 0.845 Specific Gravity of diesel, +5 % Tolerance
# Engine Power at 110 % load
Fuel -High Speed diesel (HSD IS 1460:2005)
* Represent the Standby Ratings
$ Considering 0.89 Specific Gravity of Oil
Engine Power will have ± 5 % Tolerance
** For CG only 3 Phase Configuration available
$$Height Without Silencer
| PARAMETERS | DG MODELS
| Genset Prime Rating (kVA) * | 625
| Genset Prime Rating (KW) | 500
| Phase / Voltage (V) | 3/415
| Power Factor | 0.8 (lagging)
| Current (A) | 869
| Frequency (Hz)& RPM | 50/1500
| Governing class | G2
| Starting system | 24 V DC Electrical
| Fuel tank capacity (lit) | 800
| Genset dimensions w/o silencer (mm) (L x W x H) approx. | 5850 X 2000 X 2300
| Genset Weight (kg) approx. | 7500
| Engine Specification
| Make / Series | Perkins
| Engine Model | 2806D-E18TAG 1A
| Power Output# (Kw) | 540
| Aspiration | Turbo Charged After Cooled
| No. of cylinders | 6
| Bore x Stroke (mm) | 145*183
| Displacement (Lit) | 18.1
| Fuel consumption @ 75% load (lit/hr)^ | 97
| Fuel consumption @ 100% load (lit/hr)^ | 130
| Total lubrication system capacity (lit) | 71
| Lube oil consumption @ 100% load* | 0.1% of fuel consumption
| Lube oil change period (hrs.) | 500
| Radiator coolant capacity (lit) | 55.6
| Alternator
| Make | CG/LS/Stamford
| Enclosure Type | IP23
| Voltage regulation | ±1%
| Class of insulation | Class H
| Maximum Unbalanced Load across Phases | 25%
All Specifications are at Standard NTP operating conditions
^ Considering 0.845 Specific Gravity of diesel, +5 % Tolerance
# Engine Power at 110 % load
Fuel -High Speed diesel (HSD IS 1460:2005)
* Represent the Standby Ratings
$ Considering 0.89 Specific Gravity of Oil
Engine Power will have ± 5 % Tolerance
** For CG only 3 Phase Configuration available
$$Height Without Silencer
PRODUCT RANGES
5 kVA Diesel Genset
10 kVA Diesel Genset
15 kVA Diesel Genset
20 kVA Diesel Genset
22.5 kVA Diesel Genset
25 kVA Diesel Genset
30 kVA Diesel Genset
35 kVA Diesel Genset
40 kVA Diesel Genset
45 kVA Diesel Genset
50 kVA Diesel Genset
62.5 kVA Diesel Genset
75 kVA Diesel Genset
82.5 kVA Diesel Genset
100 kVA Diesel Genset
125 kVA Diesel Genset
160 kVA Diesel Genset
180 kVA Diesel Genset
200 kVA Diesel Genset
250 kVA Diesel Genset
320 kVA Diesel Genset
400 kVA Diesel Genset
500 kVA Diesel Genset
625 kVA Diesel Genset
BUSINESS ENQUIRY
We're happy to answer any questions you have about Mahindra Powerol. Please complete
the form and we'll be in touch with you.
STATE:
CITY:
Select a City
EXISTING DG SET USER?:
Are you an existing DG set user?
Yes
No
SEGMENT:
--Select Segment--
Home
Hospitality- restaurants, hotels etc.
Education- schools, colleges, etc
IT services
SSI/ SME/ Process industry
BFSI, Banks
Residential Real Estate
Commercial Real Estate
Petrol Stations
Telecom
Construction sites
Others
PRODUCT RANGE:
PRODUCT RANGE:
Product Range
Up to 15KVA
20 kVA - 75 kVA
82.5 kVA - 200 kVA
250 kVA - 500 kVA
GET IN TOUCH WITH US
E-MAIL
poweroldg@mahindra.com
ADDRESS
Mahindra Powerol:
MHEL, 1st Floor,Gate No. 12,A-1/1, Talawade Chakan Rd,Chakan Industrial Area,Phase-IV, Nigoje,Maharashtra 410501
TOLL FREE
1-800-419-1999
SOCIAL
CUSTOMER FEEDBACK
CONTACT US
CAREERS
FAQ'S
PRIVACY POLICY
SITEMAP
ABOUT US
- ABOUT MAHINDRA
- ABOUT POWEROL
- NEWS & REVIEWS
- INTERNATIONAL PRESENCE
- AWARDS & RECOGNITIONS
- CAREERS
POWEROL SOLUTIONS
- GENSETS
- DOWNLOAD BROCHURES
INDUSTRIAL ENGINE
- OVERVIEW
- BS-IV CEV
- CONSTRUCTION
- MARINE ENGINE
- FIRE FIGHTING PUMP
- AUXILIARY POWER
- TECHNICAL SPECIFICATION
- SERVICES
CUSTOMER SUPPORT
- NETWORKS
- PREVENTIVE MAINTENANCE
- VALUE ADDED SERVICE
- AMC'S & WARRANTY
- INSTALLATION
- SPARE PARTS
CAPABILITIES
- QUALITY
- MANUFACTURING PROCESS
IMPORTANT LINKS
- BLOGS
- CUSTOMER PORTAL
- CONTACT US
COPYRIGHT © 2026 - MAHINDRA POWEROL. ALL RIGHTS RESERVED.
