URL: https://mahindrapowerol.com/gensets/gensets-75-125kva.html
Accessed: 2026-11-14

Genset | 75 kVA to 125 kVA Diesel & Gas Gensets | Mahindra Powerol
Home
›
› /
Gensets
› /
75-125 kVA
75 kVA / 82.5 kVA / 100 kVA / 125 kVA - Power Genset
FEATURES:
COMPACT DESIGN
Its recovery time, easily the best in its category, guarantees a seamless switchover to the back-up power. Moreover, its effective governing system controls the voltage fluctuations, thus ensuing complete safety of your equipments.
LARGE FUEL TANK
Its got one of the most preferred engines fitted inside - the Mahindra Powerol engine. Compact and low on vibration, this engine has the smallest footprint as compared to other engines of identical ratings. Making the DG set apt even for roof-mountings.
LONGER ENGINE LIFE
Each and every Powerol DG set complies with the most stringent noise and emission norms stipulated by the Central Pollution Control Board of India (CPCB).
LOW MAINTENANCE COST
It’s got other advantages too. Like, it’s transported through the Mahindra Transport Solutions Group. It is installed and commissioned through a Mahindra authorized dealer. It even comes with an annual maintenance contract.
It is most fuel efficient in its class
It offers zero-leak engines
Manual and AMF control panel options are also available
PREFERRED BY ALL
A Powerol DG set can be used in the Telecom, Defence and Railway sectors. It can also be installed at places like petrol pumps, hospitals, super markets, banks and construction sites
DESCRIPTION
Silence is Golden: India’s most silent Genset brand
Mahindra Powerol’s ‘Spectro’ series of diesel gensets is one of the most silent gensets manufactured by the brand. It has sturdy wheels and a long handle which allows easy mobility of the genset.
ASSURANCE
Power fluctuations can affect your business as well as day to day operations. Diesel gensets act as back up against power cuts providing you with uninterrupted power supply. Mahindra Powerol has a wide network of authorized dealers & skilled service engineers spread across India. Customers just need to dial our Toll-free number – 1-800-419-1999 & service will be available at the doorstep.
Over 400 sales and service touch points.
Easy Finance schemes available.
Fuel Efficient Engines.
75 kVA
82.5 kVA
100 kVA
125 kVA
APPLIANCES THAT CAN RUN ON GENSET
1 REFIGERATOR
1 MICROWAVE
6 LIGHTS
1 COFFEE MAKER
2 AC’S
3 LAPTOPS
1 MONITOR
1 PRINTER
1 SATELLITE DECODER (150~200 watts)
1 WI-FI MODEM (150 watts)
1 LAPTOP (180 watts)
1 CELL CHARGER (
2 TV (200~300 watts)
2 SATELLITE DECODER (150~200 watts)
2 WI-FI MODEM (150 watts)
2 LAPTOP (180 watts)
2 CELL CHARGER (
SEGMENTS USED FOR
BUNGALOWS - SMALL OFFICES - SMALL SHOPS
TECHNICAL SPECIFICATIONS
| PARAMETERS | DG MODELS
| Duty (Standby/ Prime) | Prime
| 50 HZ PRIME | Rating(kVA) | 75 kVA
| Rated(kWe) | 60
| Engine Model | 41035 GM-C2
| No of Cylinders | 4
| Phase / Voltage (V) | 3 / 415
| Power Factor | 0.8 (lagging)
| Current (A) | 104.4
| Governing class | G2
| Starting system | 12 V DC Elec
| Fuel tank capacity | 180
| Genset Dimension (LxWxH $$) (mm) Approx. | 3000 X 1150 X 2135
| Genset Weight (kg) approx. | 1350
| Rated Speed RPM | 50/1500
| Engine Specification
| Make / Series | Mahindra
| Power Output# (HP) | 103
| Aspiration | Turbocharged Intercooled
| Bore x Stroke (mm) | 96 x 122
| Displacement (Lit) | 3532
| Fuel consumption @ 75% load (lit/hr) ^ | 13.5
| Fuel consumption @ 100% load (lit/hr) ^ | 17.8
| Lube oil specification | SAE15W40 CI4
| Total lubrication system capacity (lit) | 10
| Lube Oil Consumtion (lit/hr) $ | 0.1% of Fuel Consumption
| Lube oil change period (hrs.) | 300 hrs. for Oil Top Up 600 hrs. for Oil change
| Radiator coolant capacity (liter) | 19
| Alternator
| Make | CG/LS
| Enclosure Type | IP23
| Voltage regulation | ±1%
| Class of insulation | Class H
| Maximum Unbalanced Load across Phases | 25%
All Specifications are at Standard NTP operating conditions
^ Considering 0.845 Specific Gravity of diesel, +5 % Tolerance
# Engine Power at 110 % load
Fuel -High Speed diesel (HSD IS 1460:2005)
* Represent the Standby Ratings
$ Considering 0.89 Specific Gravity of Oil
Engine Power will have ± 5 % Tolerance
** For CG only 3 Phase Configuration available
$$Height Without Silencer
| PARAMETERS | DG MODELS
| Duty (Standby/ Prime) | Prime
| 50 HZ PRIME | Rating(kVA) | 82.5 kVA
| Rated(kWe) | 66
| Engine Model | 41125A GM-C2
| No of Cylinders | 4
| Phase / Voltage (V) | 3 / 415
| Power Factor | 0.8 (lagging)
| Current (A) | 114.8
| Governing class | G2
| Starting system | 12 V DC Elec
| Fuel tank capacity | 160
| Genset Dimension (LxWxH $$) (mm) Approx. | 2950 X 1075 X 1575
| Genset Weight (kg) approx. | 1500
| Rated Speed RPM | 50/1500
| Engine Specification
| Make / Series | Mahindra
| Power Output# (HP) | 111.5
| Aspiration | Turbocharged Intercooled
| Bore x Stroke (mm) | 96 x 132
| Displacement (Lit) | 3882
| Fuel consumption @ 75% load (lit/hr) ^ | 13.5
| Fuel consumption @ 100% load (lit/hr) ^ | 18.1
| Lube oil specification | SAE15W40 CI4
| Total lubrication system capacity (lit) | 13.5
| Lube Oil Consumtion (lit/hr) $ | 0.1% of Fuel Consumption
| Lube oil change period (hrs.) | 300 hrs. for Oil Top Up 600 hrs. for Oil change
| Radiator coolant capacity (liter) | 19
| Alternator
| Make | CG/LS
| Enclosure Type | IP23
| Voltage regulation | ±1%
| Class of insulation | Class H
| Maximum Unbalanced Load across Phases | 25%
All Specifications are at Standard NTP operating conditions
^ Considering 0.845 Specific Gravity of diesel, +5 % Tolerance
# Engine Power at 110 % load
Fuel -High Speed diesel (HSD IS 1460:2005)
* Represent the Standby Ratings
$ Considering 0.89 Specific Gravity of Oil
Engine Power will have ± 5 % Tolerance
** For CG only 3 Phase Configuration available
$$Height Without Silencer
| PARAMETERS | DG MODELS
| Duty (Standby/ Prime) | Prime
| 50 HZ PRIME | Rating(kVA) | 100 kVA
| Rated(kWe) | 80
| Engine Model | mPower41265G
| No of Cylinders | 4
| Phase / Voltage (V) | 3 / 415
| Power Factor | 0.8 (lagging)
| Current (A) | 139
| Governing class | G2
| Starting system | 12 V DC Elec
| Fuel tank capacity | 250
| Genset Dimension (LxWxH $$) (mm) Approx. | 3500 x 1230 x 1425
| Genset Weight (kg) approx. | 1650
| Rated Speed RPM | 50/1500
| Engine Specification
| Make / Series | Mahindra mpower
| Power Output# (HP) | 126
| Aspiration | Turbocharged Aftercooled
| Bore x Stroke (mm) | 105 x 137
| Displacement (Lit) | 4800
| Fuel consumption @ 75% load (lit/hr) ^ | 17.3
| Fuel consumption @ 100% load (lit/hr) ^ | 23.1
| Lube oil specification | SAE 15W40CI4+
| Total lubrication system capacity (lit) | 13.5
| Lube Oil Consumtion (lit/hr) $ |
| Lube oil change period (hrs.) | 500
| Radiator coolant capacity (liter) | 19
| Alternator
| Make | CG/LS/Stamford/Equivalent
| Enclosure Type | IP23
| Voltage regulation | ±1%
| Class of insulation | Class H
| Maximum Unbalanced Load across Phases | 25%
All Specifications are at Standard NTP operating conditions
^ Considering 0.845 Specific Gravity of diesel, +5 % Tolerance
# Engine Power at 110 % load
Fuel -High Speed diesel (HSD IS 1460:2005)
* Represent the Standby Ratings
$ Considering 0.89 Specific Gravity of Oil
Engine Power will have ± 5 % Tolerance
** For CG only 3 Phase Configuration available
$$Height Without Silencer
| PARAMETERS | DG MODELS
| Duty (Standby/ Prime) | Standby | Prime
| 50 HZ PRIME | Rating(kVA) | 125 kVA
| Rated(kWe) | 100
| Engine Model | mPower41565G | mPower61565G
| No of Cylinders | 4 | 6
| Phase / Voltage (V) | 3 / 415 | 3 / 415
| Power Factor | 0.8 (lagging) | 0.8 (lagging)
| Current (A) | 173.7 | 173.7
| Governing class | G2 | G2
| Starting system | 12 V DC Elec | 24 V DC Elec
| Fuel tank capacity | 250 | 250
| Genset Dimension (LxWxH $$) (mm) Approx. | 3500 x 1230 x 1425
| Genset Weight (kg) approx. | 1650 | 1855
| Rated Speed RPM | 50/1500 | 50/1500
| Engine Specification
| Make / Series | Mahindra mpower
| Power Output# (HP) | 156
| Aspiration | Turbocharged Aftercooled
| Bore x Stroke (mm) | 105 x 137
| Displacement (Lit) | 4800 | 7200
| Fuel consumption @ 75% load (lit/hr) ^ | 21.4 | 21.4
| Fuel consumption @ 100% load (lit/hr) ^ | 28 | 28
| Lube oil specification | SAE 15W40CI4+
| Total lubrication system capacity (lit) | 13.5 | 20.2
| Lube Oil Consumtion (lit/hr) $ | |
| Lube oil change period (hrs.) | 500 | 500
| Radiator coolant capacity (liter) | 19 | 22.5
| Alternator
| Make | CG/LS/Stamford/Equivalent
| Enclosure Type | IP23
| Voltage regulation | ±1%
| Class of insulation | Class H
| Maximum Unbalanced Load across Phases | 25%
All Specifications are at Standard NTP operating conditions
^ Considering 0.845 Specific Gravity of diesel, +5 % Tolerance
# Engine Power at 110 % load
Fuel -High Speed diesel (HSD IS 1460:2005)
* Represent the Standby Ratings
$ Considering 0.89 Specific Gravity of Oil
Engine Power will have ± 5 % Tolerance
** For CG only 3 Phase Configuration available
$$Height Without Silencer
PRODUCT RANGES
5 kVA Diesel Genset
10 kVA Diesel Genset
15 kVA Diesel Genset
20 kVA Diesel Genset
22.5 kVA Diesel Genset
25 kVA Diesel Genset
30 kVA Diesel Genset
35 kVA Diesel Genset
40 kVA Diesel Genset
45 kVA Diesel Genset
50 kVA Diesel Genset
62.5 kVA Diesel Genset
75 kVA Diesel Genset
82.5 kVA Diesel Genset
100 kVA Diesel Genset
125 kVA Diesel Genset
160 kVA Diesel Genset
180 kVA Diesel Genset
200 kVA Diesel Genset
250 kVA Diesel Genset
320 kVA Diesel Genset
400 kVA Diesel Genset
500 kVA Diesel Genset
625 kVA Diesel Genset
BUSINESS ENQUIRY
We're happy to answer any questions you have about Mahindra Powerol. Please complete
the form and we'll be in touch with you.
STATE:
CITY:
Select a City
EXISTING DG SET USER?:
Are you an existing DG set user?
Yes
No
SEGMENT:
--Select Segment--
Home
Hospitality- restaurants, hotels etc.
Education- schools, colleges, etc
IT services
SSI/ SME/ Process industry
BFSI, Banks
Residential Real Estate
Commercial Real Estate
Petrol Stations
Telecom
Construction sites
Others
PRODUCT RANGE:
PRODUCT RANGE:
Product Range
Up to 15KVA
20 kVA - 75 kVA
82.5 kVA - 200 kVA
250 kVA - 500 kVA
GET IN TOUCH WITH US
E-MAIL
poweroldg@mahindra.com
ADDRESS
Mahindra Powerol:
MHEL, 1st Floor,Gate No. 12,A-1/1, Talawade Chakan Rd,Chakan Industrial Area,Phase-IV, Nigoje,Maharashtra 410501
TEL
91-22-6648 3051
TOLL FREE
1-800-419-1999
SOCIAL
CUSTOMER FEEDBACK
CONTACT US
CAREERS
FAQ'S
PRIVACY POLICY
SITEMAP
ABOUT US
- ABOUT MAHINDRA
- ABOUT POWEROL
- NEWS & REVIEWS
- INTERNATIONAL PRESENCE
- AWARDS & RECOGNITIONS
- CAREERS
POWEROL SOLUTIONS
- GENSETS
- DOWNLOAD BROCHURES
INDUSTRIAL ENGINE
- OVERVIEW
- BS-IV CEV
- CONSTRUCTION
- MARINE ENGINE
- FIRE FIGHTING PUMP
- AUXILIARY POWER
- TECHNICAL SPECIFICATION
- SERVICES
CUSTOMER SUPPORT
- NETWORKS
- PREVENTIVE MAINTENANCE
- VALUE ADDED SERVICE
- AMC'S & WARRANTY
- INSTALLATION
- SPARE PARTS
CAPABILITIES
- QUALITY
- MANUFACTURING PROCESS
IMPORTANT LINKS
- BLOGS
- CUSTOMER PORTAL
- CONTACT US
COPYRIGHT © 2026 - MAHINDRA POWEROL. ALL RIGHTS RESERVED.
