URL: https://www.mamopower.com/yuchai-product/
Accessed: 2026-10-29

China Yuchai Series Diesel Generator factory and manufacturers | Mamo Power
Phone: 86-591-88039997
E-mail: sales@mamopower.com
English
Home
Products
Industrial Generator Set
Cummins （20-2500kVA）
Deutz （20-825kVA）
Baudouin (500-3025kVA)
Doosan （62-1000kVA）
ISUZU （20-46kVA）
MTU （275-3300kVA）
Perkins （9-2500kVA）
Mitsubishi （625-2500kVA）
Fawde （15-413kVA)
Yangdong （8-83kVA）
Yuchai （20-3025kVA）
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
CUMMINS PUMP ENGINE
Load Bank
Solution
Telecom
Data Center
Power Station
Oil & Gas
Mining
Bank & Hospital
About Us
About Mamo
Company News
Industry News
Contact Us
Home
Products
Industrial Generator Set
Categories
Industrial Generator Set
Cummins （20-2500kVA）
Deutz （20-825kVA）
Baudouin (500-3025kVA)
Doosan （62-1000kVA）
ISUZU （20-46kVA）
MTU （275-3300kVA）
Perkins （9-2500kVA）
Shanghai MHI （625-2500kVA）
Yangdong （8-83kVA）
Yuhcai （20-3750kVA）
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
CUMMINS PUMP ENGINE
Load Bank
Feature Products
Cummins Series Diesel Generator
Deutz Series Diesel Generator
Doosan Series Diesel Generator
ISUZU Series Diesel Generator
MTU Series Diesel Generator
Perkins Series Diesel Generator
Mitsubishi Series Diesel Generator
Yangdong Series Diesel Generator
Yuchai Series Diesel Generator
Mamo Power Trailer Mobile Lighting Tower
Yuchai Series Diesel Generator
Short Description:
Founded in 1951, Guangxi Yuchai Machinery Co., Ltd. is headquartered in Yulin City, Guangxi, with 11 subsidiaries under its jurisdiction. Its production bases are located in Guangxi, Jiangsu, Anhui, Shandong and other places. It has joint R & D centers and marketing branches overseas. Its comprehensive annual sales revenue is more than 20 billion yuan, and the annual production capacity of engines reaches 600000 sets. The company’s products include 10 platforms, 27 series of micro, light, medium and large diesel engines and gas engines, with a power range of 60-2000 kW. It is the engine manufacturer with the most abundant products and the most complete type spectrum in China. With the characteristics of high power, high torque, high reliability, low energy consumption, low noise, low emission, strong adaptability and specialized market segmentation, the products have become the preferred supporting power for domestic main trucks, buses, construction machinery, agricultural machinery, ship machinery and power generation machinery, special vehicles, pickup trucks, etc. In the field of engine research, Yuchai company has always occupied the commanding height, leading peers to launch the first engine meeting the national 1-6 emission regulations, leading the green revolution in the engine industry. It has a perfect service network all over the world. It has established 19 Commercial Vehicle regions, 12 airport access regions, 11 ship power regions, 29 service and aftermarket offices, more than 3000 service stations, and more than 5000 accessories sales outlets in China. It has set up 16 offices, 228 service agents and 846 service networks in Asia, America, Africa and Europe To realize global joint guarantee.
Send email to us
50HZ
60HZ
Product Detail
Product Tags
| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER
| TYC44 | 32 | 40 | 35 | 44 | YC4D60-D21 | 40 | O | O | O
| TYC50 | 36 | 45 | 40 | 50 | YC4D60-D21 | 40 | O | O | O
| TYC69 | 50 | 63 | 55 | 69 | YC4D90Z-D21 | 60 | O | O | O
| TYC83 | 60 | 75 | 66 | 83 | YC4A100Z-D20 | 70 | O | O | O
| TYC110 | 80 | 100 | 88 | 110 | YC4A140L-D20 | 95 | O | O | O
| TYC138 | 100 | 125 | 110 | 138 | YC4A180L-D20 | 120 | O | O | O
| TYC138 | 100 | 125 | 110 | 138 | YC6B180L-D20 | 120 | O | O | O
| TYC165 | 120 | 150 | 132 | 165 | YC6B205L-D20 | 138 | O | O | O
| TYC206 | 150 | 188 | 165 | 206 | YC6A245L-D21 | 165 | O | O | O
| TYC275 | 200 | 250 | 220 | 275 | YC6MK350L-D20 | 235 | O | O | O
| TYC344 | 250 | 313 | 275 | 344 | YC6MK420L-D20 | 281 | O | O | O
| TYC385 | 280 | 350 | 308 | 385 | YC6MJ480L-D20 | 321 | O | O | O
| TYC413 | 300 | 375 | 330 | 413 | YC6MJ500L-D21 | 334 | O | O | O
| TYC440 | 320 | 400 | 352 | 440 | YC6T550L-D21 | 368 | O | O | O
| TYC500 | 360 | 450 | 396 | 500 | YC6T600L-D22 | 401 | O | O | O
| TYC550 | 400 | 500 | 440 | 550 | YC6T660L-D20 | 441 | O | O | O
| TYC625 | 450 | 563 | 495 | 625 | YC6TD780-D31 | 520 | O | O |
| TYC688 | 500 | 625 | 550 | 688 | YC6TD840-D31 | 561 | O | O |
| TYC756 | 550 | 688 | 605 | 756 | YC6TD900-D31 | 605 | O | O |
| TYC825 | 600 | 750 | 660 | 825 | YC6TD1000-D30 | 668 | O | O |
| TYC825 | 600 | 750 | 660 | 825 | YC6C1020-D31 | 680 | O | O |
| TYC880 | 640 | 800 | 704 | 880 | YC6C1070-D31 | 715 | O | O |
| TYC1000 | 720 | 900 | 792 | 1000 | YC6C1220-D31 | 815 | O | O |
| TYC1100 | 800 | 1000 | 160 | 1100 | YC6C1320-D31 | 880 | O | O |
| TYC1100 | 800 | 1000 | 880 | 1100 | YC12VTD1350-D30 | 900 | O | O |
| TYC1250 | 900 | 1125 | 200 | 1250 | YC6C1520-D31 | 1016 | O | O |
| TYC1250 | 900 | 1125 | 990 | 1250 | YC12VTD1500-D30 | 1000 | O | O |
| TYC1375 | 1000 | 1250 | 1100 | 1375 | YC6C1660-D30 | 1110 | O | O |
| TYC1375 | 1000 | 1250 | 200 | 1375 | YC12VTD1680-D30 | 1120 | O | O |
| TYC1375 | 1000 | 1250 | 1100 | 1375 | YC12VC1680-D31 | 1120 | O | O |
| TYC1500 | 1100 | 1375 | 1210 | 1500 | YC12VTD1830-D30 | 1220 | O | O |
| TYC1650 | 1200 | 1500 | 1320 | 1650 | YC12VTD2000-D30 | 1345 | O | O |
| TYC1650 | 1200 | 1500 | 1320 | 1650 | YC12VC2070-D31 | 1380 | O | O |
| TYC1875 | 1360 | 1700 | 1496 | 1875 | YC12VC2270-D31 | 1520 | O | O |
| TYC2063 | 1500 | 1875 | 1650 | 2063 | YC12VC2510-D31 | 1680 | O | O |
| TYC2200 | 1600 | 2000 | 1760 | 2200 | YC12VC2700-D31 | 1805 | O | O |
| TYC2500 | 1800 | 2250 | 1980 | 2500 | YC16VC3000-D31 | 2005 | O | O |
| TYC2750 | 2000 | 2500 | 2200 | 2750 | YC16VC3300-D31 | 2205 | O | O |
| TYC3025 | 2200 | 2750 | 2420 | 3025 | YC16VC3600-D31 | 2405 | O | O |
| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER
| TYC55 | 40 | 50 | 44 | 55 | YC4D65-D20 | 44 | O | O | O
| TYC69 | 50 | 63 | 55 | 69 | YC4D80Z-D20 | 55 | O | O | O
| TYC83 | 60 | 75 | 66 | 83 | YC4D100Z-D20 | 66 | O | O | O
| TYC110 | 80 | 100 | 88 | 110 | YC6B130Z-D20 | 88 | O | O | O
| TYC125 | 90 | 113 | 99 | 125 | YC6B160Z-D20 | 107 | O | O | O
| TYC165 | 120 | 150 | 132 | 165 | YC6B210L-D20 | 140 | O | O | O
| TYC206 | 150 | 188 | 165 | 206 | YC6A245L-D20 | 165 | O | O | O
| TYC275 | 200 | 250 | 220 | 275 | YC6MK360L-D20 | 240 | O | O | O
| TYC344 | 250 | 313 | 275 | 344 | YC6MK420L-D21 | 281 | O | O | O
| TYC385 | 280 | 350 | 308 | 385 | YC6MJ480L-D21 | 321 | O | O | O
| TYC413 | 300 | 375 | 330 | 413 | YC6MJ500L-D22 | 335 | O | O | O
| TYC550 | 400 | 500 | 440 | 550 | YC6T660L-D21 | 441 | O | O | O
| TYC110 | 80 | 100 | 88 | 110 | YC4D140-D33 | 95 | O | O | O
| TYC125 | 90 | 113 | 99 | 125 | YC4D155-D33 | 103 | O | O | O
| TYC150 | 110 | 138 | 121 | 150 | YC4D180-D33 | 120 | O | O | O
| TYC165 | 120 | 150 | 132 | 165 | YC4A205-D32 | 138 | O | O | O
| TYC206 | 150 | 188 | 165 | 206 | YC6A245-D32 | 165 | O | O | O
| TYC220 | 160 | 200 | 176 | 220 | YC6A285-D32 | 190 | O | O | O
| TYC250 | 180 | 225 | 198 | 250 | YC6A305-D32 | 203 | O | O | O
| TYC275 | 200 | 250 | 220 | 275 | YC6MK360-D30 | 240 | O | O | O
| TYC344 | 250 | 313 | 275 | 344 | YC6MK420-D31 | 281 | O | O | O
| TYC413 | 300 | 375 | 330 | 413 | YC6MK500-D32 | 335 | O | O | O
| TYC625 | 450 | 563 | 495 | 625 | YC6TD780-D32 | 520 | O | O | O
| TYC688 | 500 | 625 | 550 | 688 | YC6TD840-D32 | 561 | O | O |
| TYC756 | 550 | 688 | 605 | 756 | YC6TD940-D32 | 628 | O | O |
| TYC825 | 600 | 750 | 660 | 825 | YC6TD1020-D32 | 680 | O | O |
characteristic：
1. Four valve + supercharged and Intercooled technology, sufficient intake, sufficient combustion and low fuel consumption.
2. The enhanced high-pressure oil pump has high fuel injection pressure and better fuel consumption index than domestic products of the same power level
3. The electronic control fuel injection system technology has the advantages of stable operation, good transient speed regulation and strong loading capacity.
4. The engine block and cylinder head made of integral crankshaft alloy cast iron have the advantages of small volume, light weight, high reliability, and the overhaul period is more than 10000 hours
5. The special carbon scraping and self-cleaning technology of Yuchai is adopted, and the lubricating oil consumption is low
6. The electric pre supply technology is adopted to improve the service life of the engine.
7. One cylinder and one cover structure, maintenance window is opened on the side of the body, which is convenient for maintenance.
8. We have a perfect service network in the world to realize the global joint guarantee.
Previous: Mamo Power Trailer Mobile Lighting Tower
Next: Yangdong Series Diesel Generator
Related Products
Yangdong Series Diesel Generator
MTU Series Diesel Generator
Mitsubishi Series Diesel Generator
Perkins Series Diesel Generator
Open frame diesel generator set-Cummins
Cummins Series Diesel Generator
Email: sales@mamopower.com
Address: 17F, the 4th building,wusibei Tahoe plaza, 6 Banzhong road, Jinan district, Fuzhou city, Fujian Province, China
Phone: 86-591-88039997
Products
Industrial Generator Set
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
Load Bank
Quick links
Products
Solution
Contact Us
About Us
FOLLOW US
For product information, agency & OEM
cooperation, and service support, please
feel free to contact us.
Sending
© Copyright - 2010-2025 : All Rights Reserved. Hot Products , Sitemap
High voltage diesel generator set ,
Cummins Series Diesel Generator ,
Yuchai Series Diesel Generator ,
WEICHAI Series Diesel Generator ,
SDEC shanghai Diesel generator set ,
Cummins Diesel Generator Set ,
Phone
Tel
+86 15859122087
E-mail
E-mail
sales@mamopower.com
Whatsapp
Whatsapp
WeChat
Judy
+86 15859122087
Top
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
