URL: https://www.mamopower.com/fawde-series-diesel-geneator-product/
Accessed: 2026-10-29

China Fawde Series Diesel Geneator factory and manufacturers | Mamo Power
Phone: 86-591-88039997
E-mail: sales@mamopower.com
English
Home
Products
Industrial Generator Set
Cummins （20-2500kVA）
Deutz （20-825kVA）
Baudouin (500-3025kVA)
Doosan （62-1000kVA）
ISUZU （20-46kVA）
MTU （275-3300kVA）
Perkins （9-2500kVA）
Mitsubishi （625-2500kVA）
Fawde （15-413kVA)
Yangdong （8-83kVA）
Yuchai （20-3025kVA）
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
CUMMINS PUMP ENGINE
Load Bank
Solution
Telecom
Data Center
Power Station
Oil & Gas
Mining
Bank & Hospital
About Us
About Mamo
Company News
Industry News
Contact Us
Home
Products
Industrial Generator Set
Categories
Industrial Generator Set
Cummins （20-2500kVA）
Deutz （20-825kVA）
Baudouin (500-3025kVA)
Doosan （62-1000kVA）
ISUZU （20-46kVA）
MTU （275-3300kVA）
Perkins （9-2500kVA）
Shanghai MHI （625-2500kVA）
Yangdong （8-83kVA）
Yuhcai （20-3750kVA）
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
CUMMINS PUMP ENGINE
Load Bank
Feature Products
Cummins Series Diesel Generator
Deutz Series Diesel Generator
Doosan Series Diesel Generator
ISUZU Series Diesel Generator
MTU Series Diesel Generator
Perkins Series Diesel Generator
Mitsubishi Series Diesel Generator
Yangdong Series Diesel Generator
Yuchai Series Diesel Generator
Mamo Power Trailer Mobile Lighting Tower
Fawde Series Diesel Geneator
Short Description:
In October 2017, FAW, with Wuxi Diesel Engine Works of FAW Jiefang Automotive Company (FAWDE) as the main body, integrated DEUTZ (Dalian) Diesel Engine Co., LTD, Wuxi Fuel Injection Equipment Research Institute FAW, FAW R&D Center Engine Development Institute to establish FAWDE, which is an important business unit of FAW commercial vehicle business and a R & D and production base for heavy, medium and light engines of Jiefang company.
Fawde main products include diesel engines, gas engines for diesel electric power station or gas generator set from 15kva to 413kva, including 4 cylinders and 6 cylinder effective power engine.Of which, the engine products have three major brands—ALL-WIN, POWER-WIN, KING-WIN, with the displacement ranging from 2 to 16L. The power of GB6 products can meet the demands of various market segments.
Send email to us
50HZ
60Hz
Product Detail
Product Tags
| GENSET MODEL | PRIME POWER | PRIME POWER | STANDBY POWER | STANDBY POWER | ENGINE MODEL | ENGINE | OPEN | SOUNDPROOF | TRAILER
| RATED POWER
| (KW) | (KVA) | (KW) | (KVA) | (KW)
| TF17 | 12 | 15 | 13 | 17 | 4DW81-23D | 17 | O | O | O
| TF22 | 16 | 20 | 17.6 | 22 | 4DW91-29D | 21 | O | O | O
| TF28 | 20 | 25 | 22 | 28 | 4DW92-35D | 26 | O | O | O
| TF33 | 24 | 30 | 26 | 33 | 4DW92-39D | 32 | O | O | O
| TF41 | 30 | 38 | 33 | 41 | 4DX22-50D | 37 | O | O | O
| TF44 | 32 | 40 | 35 | 44 | 4DX21-53D | 39 | O | O | O
| TF52 | 38 | 48 | 42 | 52 | 4DX23-65D | 48 | O | O | O
| TF55 | 40 | 50 | 44 | 55 | 4DX22-65D | 48 | O | O | O
| TF66 | 48 | 60 | 53 | 66 | 4DX23-78D | 57 | O | O | O
| TF76 | 55 | 69 | 61 | 76 | 4110/125Z-09D | 65 | O | O | O
| TF94 | 68 | 85 | 75 | 94 | CA4DF2-12D | 84 | O | O | O
| TF110 | 80 | 100 | 88 | 110 | CA6DF2D-14D | 96 | O | O | O
| TF132 | 96 | 120 | 106 | 132 | CA6DF2-17D | 125 | O | O | O
| TF165 | 120 | 150 | 132 | 165 | CA6DF2-19D | 140 | O | O | O
| TF198 | 144 | 180 | 158 | 198 | CA6DL1-24D | 176 | O | O | O
| TF220 | 160 | 200 | 176 | 220 | CA6DL2-27D | 205 | O | O | O
| TF248 | 180 | 225 | 198 | 248 | CA6DL2-27D | 205 | O | O | O
| TF275 | 200 | 250 | 220 | 275 | CA6DL2-30D | 220 | O | O | O
| TF330 | 240 | 300 | 264 | 330 | CA6DM2J-39D | 287 | O | O | O
| TF358 | 260 | 325 | 286 | 358 | CA6DM2J-41D | 300 | O | O | O
| TF413 | 300 | 375 | 330 | 413 | CA6DM3J-48D | 350 | O | O | O
| GENSET MODEL | PRIME POWER | PRIME POWER | STANDBY POWER | STANDBY POWER | ENGINE MODEL | ENGINE | OPEN | SOUNDPROOF | TRAILER
| RATED POWER
| (KW) | (KVA) | (KW) | (KVA) | (KW)
| TF21 | 15 | 19 | 17 | 21 | 4DW81-28D | 20 | O | O | O
| TF30 | 22 | 28 | 24 | 30 | 4DW91-38D | 28 | O | O | O
| TF28 | 25 | 31 | 28 | 28 | 4DW92-42D | 31 | O | O | O
| TF33 | 30 | 37.5 | 26 | 33 | 4DW93-50D | 37 | O | O | O
| TF41 | 36 | 38 | 40 | 41 | 4DX21-61D | 44 | O | O | O
| TF63 | 45 | 56 | 50 | 63 | 4DX22-75D | 55 | O | O | O
| TF76 | 55 | 69 | 61 | 76 | 4DX23-90D | 66 | O | O | O
| TF90 | 65 | 81 | 72 | 90 | 4110/125Z-11D | 80 | O | O | O
| TF117 | 85 | 106 | 94 | 117 | CA4DF2-14D | 101 | O | O | O
| TF131 | 95 | 119 | 105 | 131 | CA6DF2D-16D | 116 | O | O | O
| TF151 | 110 | 138 | 121 | 151 | CA6DF2-18D | 132 | O | O | O
| TF179 | 130 | 163 | 143 | 179 | CA6DF2-21D | 154 | O | O | O
| TF227 | 165 | 206 | 182 | 227 | CA6DL1-27D | 195 | O | O | O
| TF275 | 200 | 250 | 220 | 275 | CA6DL2-32D | 235 | O | O | O
| TF371 | 270 | 338 | 297 | 371 | CA6DM2J-42D | 305 | O | O | O
| TF413 | 300 | 375 | 330 | 413 | CA6DM3J-49D | 360 | O | O | O
1.Intelligent safety braking control technology
FAW special compression release engine braking technology, with the braking power up to 330kW, when combined with the hydraulic retarder for intelligent control, can improve the safe downhill speed of the complete vehicle to over 70km/h
2.Proprietary electronic control asymmetric supercharging technology
Innovative volute design and intelligent electronic control gas drive waste gas bypass technology Improve the pulse energy utilization, increase the comprehensive efficiency by 4%, and save oil by 2%
3.Efficient post-processing technology
The developed cyclone high-efficiency mixing technology can make the SCR conversion efficiency over 98%. Asymmetric thin wall, high ash content DPF technology can realize 400,000 km of free maintenance
Previous: Cummins Diesel Engine Water/Fire Pump
Next: Baudouin Series Diesel Generator (500-3025kVA)
Related Products
Doosan Series Diesel Generator
Deutz Series Diesel Generator
Open frame diesel generator set-Cummins
Yangdong Series Diesel Generator
Perkins Series Diesel Generator
MTU Series Diesel Generator
Email: sales@mamopower.com
Address: 17F, the 4th building,wusibei Tahoe plaza, 6 Banzhong road, Jinan district, Fuzhou city, Fujian Province, China
Phone: 86-591-88039997
Products
Industrial Generator Set
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
Load Bank
Quick links
Products
Solution
Contact Us
About Us
FOLLOW US
For product information, agency & OEM
cooperation, and service support, please
feel free to contact us.
Sending
© Copyright - 2010-2025 : All Rights Reserved. Hot Products , Sitemap
High voltage diesel generator set ,
Yuchai Series Diesel Generator ,
Cummins Series Diesel Generator ,
Cummins Diesel Generator Set ,
SDEC shanghai Diesel generator set ,
WEICHAI Series Diesel Generator ,
Phone
Tel
+86 15859122087
E-mail
E-mail
sales@mamopower.com
Whatsapp
Whatsapp
WeChat
Judy
+86 15859122087
Top
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
