URL: https://www.mamopower.com/mitsubishi-product/
Accessed: 2026-11-13

China Mitsubishi Series Diesel Generator factory and manufacturers | Mamo Power
Phone: 86-591-88039997
E-mail: sales@mamopower.com
English
Home
Products
Industrial Generator Set
Cummins （20-2500kVA）
Deutz （20-825kVA）
Baudouin (500-3025kVA)
Doosan （62-1000kVA）
ISUZU （20-46kVA）
MTU （275-3300kVA）
Perkins （9-2500kVA）
Mitsubishi （625-2500kVA）
Fawde （15-413kVA)
Yangdong （8-83kVA）
Yuchai （20-3025kVA）
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
CUMMINS PUMP ENGINE
Load Bank
Solution
Telecom
Data Center
Power Station
Oil & Gas
Mining
Bank & Hospital
About Us
About Mamo
Company News
Industry News
Contact Us
Home
Products
Industrial Generator Set
Categories
Industrial Generator Set
Cummins （20-2500kVA）
Deutz （20-825kVA）
Baudouin (500-3025kVA)
Doosan （62-1000kVA）
ISUZU （20-46kVA）
MTU （275-3300kVA）
Perkins （9-2500kVA）
Shanghai MHI （625-2500kVA）
Yangdong （8-83kVA）
Yuhcai （20-3750kVA）
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
CUMMINS PUMP ENGINE
Load Bank
Feature Products
Cummins Series Diesel Generator
Deutz Series Diesel Generator
Doosan Series Diesel Generator
ISUZU Series Diesel Generator
MTU Series Diesel Generator
Perkins Series Diesel Generator
Mitsubishi Series Diesel Generator
Yangdong Series Diesel Generator
Yuchai Series Diesel Generator
Mamo Power Trailer Mobile Lighting Tower
Mitsubishi Series Diesel Generator
Short Description:
Mitsubishi ( Mitsubishi heavy industries )
Mitsubishi Heavy Industry is a Japanese enterprise that has more than 100 years history. The comprehensive technical strength accumulated in the long-term development, together with the modern technical level and management mode, makes Mitsubishi Heavy Industry the representative of Japanese manufacturing industry. Mitsubishi has made great contributions to the improvement of its products in aviation, aerospace, machinery, aviation and air-conditioning industry. From 4kw to 4600kw, Mitsubishi series of medium speed and high-speed diesel generator sets are operating around the world as continuous, common, standby and peak shaving power supply.
Send email to us
50HZ
Product Detail
Product Tags
<
| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER
| TL688 | 500 | 625 | 550 | 688 | S6R2-PTA-C | 575 | O | O |
| TL729 | 530 | 663 | 583 | 729 | S6R2-PTA-C | 575 | O | O |
| TL825 | 600 | 750 | 660 | 825 | S6R2-PTAA-C | 645 | O | O |
| TL1375 | 1000 | 1250 | 1100 | 1375 | S12R-PTA-C | 1080 | O | O |
| TL1500 | 1100 | 1375 | 1210 | 1500 | S12R-PTA2-C | 1165 | O | O |
| TL1650 | 1200 | 1500 | 1320 | 1650 | S12R-PTAA2-C | 1277 | O | O |
| TL1875 | 1360 | 1705 | 1496 | 1875 | S16R-PTA-C | 1450 | O | O |
| TL2063 | 1500 | 1875 | 1650 | 2063 | S16R-PTA2-C | 1600 | O | O |
| TL2200 | 1600 | 2000 | 1760 | 2200 | S16R-PTAA2-C | 1684 | O | O |
| TL2500 | 1800 | 2250 | 2000 | 2500 | S16R2-PTAW-C | 1960 | O | O |
Features: simple operation, compact design, compact structure, high performance price ratio. It has high stability and reliability and strong shock resistance. Small size, light weight, low noise, simple maintenance, low maintenance costs. It has the basic performance of high torque, low fuel consumption and low vibration, which can also play a role of durability and reliability even under severe environmental conditions. It has been certified by the Ministry of construction of Japan, and has the corresponding regulations of the United States （ EPA.CARB ）And the strength of European regulation (EEC).
Previous: Yangdong Series Diesel Generator
Next: Perkins Series Diesel Generator
Related Products
Baudouin Series Diesel Generator (500-3025kVA)
Cummins Series Diesel Generator
Open frame diesel generator set-Cummins
Yuchai Series Diesel Generator
ISUZU Series Diesel Generator
Yangdong Series Diesel Generator
Email: sales@mamopower.com
Address: 17F, the 4th building,wusibei Tahoe plaza, 6 Banzhong road, Jinan district, Fuzhou city, Fujian Province, China
Phone: 86-591-88039997
Products
Industrial Generator Set
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
Load Bank
Quick links
Products
Solution
Contact Us
About Us
FOLLOW US
For product information, agency & OEM
cooperation, and service support, please
feel free to contact us.
Sending
© Copyright - 2010-2025 : All Rights Reserved. Hot Products , Sitemap
SDEC shanghai Diesel generator set ,
WEICHAI Series Diesel Generator ,
Cummins Diesel Generator Set ,
Cummins Series Diesel Generator ,
Yuchai Series Diesel Generator ,
High voltage diesel generator set ,
Phone
Tel
+86 15859122087
E-mail
E-mail
sales@mamopower.com
Whatsapp
Whatsapp
WeChat
Judy
+86 15859122087
Top
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
