URL: https://www.mamopower.com/mtu-product/
Accessed: 2026-10-29

China MTU Series Diesel Generator factory and manufacturers | Mamo Power
Phone: 86-591-88039997
E-mail: sales@mamopower.com
English
Home
Products
Industrial Generator Set
Cummins （20-2500kVA）
Deutz （20-825kVA）
Baudouin (500-3025kVA)
Doosan （62-1000kVA）
ISUZU （20-46kVA）
MTU （275-3300kVA）
Perkins （9-2500kVA）
Mitsubishi （625-2500kVA）
Fawde （15-413kVA)
Yangdong （8-83kVA）
Yuchai （20-3025kVA）
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
CUMMINS PUMP ENGINE
Load Bank
Solution
Telecom
Data Center
Power Station
Oil & Gas
Mining
Bank & Hospital
About Us
About Mamo
Company News
Industry News
Contact Us
Home
Products
Industrial Generator Set
Categories
Industrial Generator Set
Cummins （20-2500kVA）
Deutz （20-825kVA）
Baudouin (500-3025kVA)
Doosan （62-1000kVA）
ISUZU （20-46kVA）
MTU （275-3300kVA）
Perkins （9-2500kVA）
Shanghai MHI （625-2500kVA）
Yangdong （8-83kVA）
Yuhcai （20-3750kVA）
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
CUMMINS PUMP ENGINE
Load Bank
Feature Products
Cummins Series Diesel Generator
Deutz Series Diesel Generator
Doosan Series Diesel Generator
ISUZU Series Diesel Generator
MTU Series Diesel Generator
Perkins Series Diesel Generator
Mitsubishi Series Diesel Generator
Yangdong Series Diesel Generator
Yuchai Series Diesel Generator
Mamo Power Trailer Mobile Lighting Tower
MTU Series Diesel Generator
Short Description:
MTU, a subsidiary of Daimler Benz group, is the world’s top heavy-duty diesel engine manufacturer, enjoying the highest honor in the engine industry.As the outstanding representative of the highest quality in the same industry for more than 100 years, its products are widely used in ships, heavy vehicles, engineering machinery, railway locomotives, etc. As a supplier of land, marine and railway power systems and diesel generator set equipment and engine, MTU is famous for its leading technology, reliable products and first-class services
Send email to us
50HZ
60HZ
Product Detail
Product Tags
| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER
| TM725 | 528 | 660 | 581 | 725 | 12V2000G25 | 580 | O | O |
| TM880 | 640 | 800 | 704 | 880 | 12V2000G65 | 765 | O | O |
| TM880 | 640 | 800 | 704 | 880 | 12V2000G45 | 765 | O | O |
| TM1018 | 740 | 925 | 814 | 1018 | 16V2000G25 | 890 | O | O |
| TM1023 | 744 | 930 | 818 | 1023 | 12V2000G85 | 895 | O | O |
| TM1100 | 800 | 1000 | 880 | 1100 | 16V2000G65 | 975 | O | O |
| TM1155 | 840 | 1050 | 924 | 1155 | 16V2000G45 | 1010 | O | O |
| TM1238 | 900 | 1125 | 990 | 1238 | 18V2000G65 | 1100 | O | O |
| TM1265 | 920 | 1150 | 1012 | 1265 | 16V2000G85 | 1115 | O | O |
| TM1502 | 1092 | 1365 | 1201 | 1502 | 18V2000G85 | 1310 | O | O |
| TM1650 | 1200 | 1500 | 1320 | 1650 | 12V4000G23 | 1420 | O | O |
| TM1804 | 1312 | 1640 | 1443 | 1804 | 12V4000G23 | 1420 | O | O |
| TM1870 | 1360 | 1700 | 1496 | 1870 | 12V4000G43 | 1550 | O | O |
| TM1980 | 1440 | 1800 | 1584 | 1980 | 12V4000G63 | 1575 | O | O |
| TM2200 | 1600 | 2000 | 1760 | 2200 | 12V4000G83 | 1736 | O | O |
| TM2255 | 1640 | 2050 | 1804 | 2255 | 16V4000G23 | 1798 | O | O |
| TM2420 | 1760 | 2200 | 1936 | 2420 | 16V4000G63 | 1965 | O | O |
| TM2475 | 1800 | 2250 | 1980 | 2475 | 16V4000G63 | 1965 | O | O |
| TM2475 | 1800 | 2250 | 1980 | 2475 | 16V4000G43 | 2020 | O | O |
| TM2750 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 2200 | O | O |
| TM2750 | 2000 | 2500 | 2200 | 2750 | 16V4000G83 | 2025 | O | O |
| TM3025 | 2200 | 2750 | 2420 | 3025 | 20V4000G63 | 2420 | O | O |
| TM3093 | 2250 | 2813 | 2475 | 3025 | 20V4000G43 | 2550 | O | O |
| TM3438 | 2500 | 3125 | 2750 | 3438 | 20V4000G83 | 2800 | O | O |
| TM3850 | 2800 | 3500 | 3080 | 3850 | 20V4000G83L | 3100 | O | O |
| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER
| TM880 | 640 | 800 | 704 | 880 | 12V2000G45 | 765 | O | O |
| TM1023 | 744 | 930 | 818 | 1023 | 12V2000G85 | 895 | O | O |
| TM1155 | 840 | 1050 | 924 | 1155 | 16V2000G45 | 1010 | O | O |
| TM1155 | 840 | 1050 | 924 | 1155 | 16V2000G45 | 1010 | O | O |
| TM1265 | 920 | 1150 | 1012 | 1265 | 16V2000G85 | 1115 | O | O |
| TM1502 | 1092 | 1365 | 1201 | 1502 | 18V2000G85 | 1310 | O | O |
| TM1870 | 1360 | 1700 | 1496 | 1870 | 12V4000G43 | 1550 | O | O |
| TM2200 | 1600 | 2000 | 1760 | 2200 | 12V4000G83 | 1736 | O | O |
| TM2475 | 1800 | 2250 | 1980 | 2475 | 16V4000G43 | 2020 | O | O |
| TM2475 | 1800 | 2250 | 1980 | 2475 | 16V4000G43 | 2020 | O | O |
| TM2750 | 2000 | 2500 | 2200 | 2750 | 16V4000G83 | 2025 | O | O |
| TM3093 | 2250 | 2813 | 2475 | 3093 | 20V4000G43 | 2550 | O | O |
| TM3438 | 2500 | 3125 | 2750 | 3438 | 20V4000G83 | 2800 | O | O |
| TM3850 | 2800 | 3500 | 3080 | 3850 | 20V4000G83L | 3100 | O | O |
1.Advanced electronic management system (MDEC / Adec)
2.1600 and 4000 series adopt high pressure common rail injection system, 2000 series adopt electronic unit pump injection system;
3. Advanced sequential turbocharger and dual loop cooling water circulation system are adopted
4. The 4000 series has automatic cylinder reduction function under light load
5. Modular structure design, convenient maintenance
6. The fuel consumption rate and oil consumption rate are lower than other similar products, and the economy is good
7. Excellent emission indicators, can meet the most stringent emission standards in Europe and the United States
8. The overhaul cycle is long, and the first overhaul can reach 24000 hours to 30000 hours
702 735
Previous: Perkins Series Diesel Generator
Next: ISUZU Series Diesel Generator
Related Products
Deutz Series Diesel Generator
Yuchai Series Diesel Generator
Doosan Series Diesel Generator
Mitsubishi Series Diesel Generator
ISUZU Series Diesel Generator
Fawde Series Diesel Geneator
Email: sales@mamopower.com
Address: 17F, the 4th building,wusibei Tahoe plaza, 6 Banzhong road, Jinan district, Fuzhou city, Fujian Province, China
Phone: 86-591-88039997
Products
Industrial Generator Set
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
Load Bank
Quick links
Products
Solution
Contact Us
About Us
FOLLOW US
For product information, agency & OEM
cooperation, and service support, please
feel free to contact us.
Sending
© Copyright - 2010-2025 : All Rights Reserved. Hot Products , Sitemap
High voltage diesel generator set ,
Yuchai Series Diesel Generator ,
Cummins Series Diesel Generator ,
SDEC shanghai Diesel generator set ,
Cummins Diesel Generator Set ,
WEICHAI Series Diesel Generator ,
Phone
Tel
+86 15859122087
E-mail
E-mail
sales@mamopower.com
Whatsapp
Whatsapp
WeChat
Judy
+86 15859122087
Top
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
