URL: https://www.mamopower.com/cumminsdieselgenerator-product/
Accessed: 2026-11-13

China Cummins Series Diesel Generator factory and manufacturers | Mamo Power
Phone: 86-591-88039997
E-mail: sales@mamopower.com
English
Home
Products
Industrial Generator Set
Cummins （20-2500kVA）
Deutz （20-825kVA）
Baudouin (500-3025kVA)
Doosan （62-1000kVA）
ISUZU （20-46kVA）
MTU （275-3300kVA）
Perkins （9-2500kVA）
Mitsubishi （625-2500kVA）
Fawde （15-413kVA)
Yangdong （8-83kVA）
Yuchai （20-3025kVA）
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
CUMMINS PUMP ENGINE
Load Bank
Solution
Telecom
Data Center
Power Station
Oil & Gas
Mining
Bank & Hospital
About Us
About Mamo
Company News
Industry News
Contact Us
Home
Products
Industrial Generator Set
Cummins （20-2500kVA）
Categories
Industrial Generator Set
Cummins （20-2500kVA）
Deutz （20-825kVA）
Baudouin (500-3025kVA)
Doosan （62-1000kVA）
ISUZU （20-46kVA）
MTU （275-3300kVA）
Perkins （9-2500kVA）
Shanghai MHI （625-2500kVA）
Yangdong （8-83kVA）
Yuhcai （20-3750kVA）
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
CUMMINS PUMP ENGINE
Load Bank
Feature Products
Cummins Series Diesel Generator
Deutz Series Diesel Generator
Doosan Series Diesel Generator
ISUZU Series Diesel Generator
MTU Series Diesel Generator
Perkins Series Diesel Generator
Mitsubishi Series Diesel Generator
Yangdong Series Diesel Generator
Yuchai Series Diesel Generator
Mamo Power Trailer Mobile Lighting Tower
Cummins Series Diesel Generator
Short Description:
Cummins is headquartered in Columbus, Indiana, USA. Cummins has 550 distribution agencies in more than 160 countries that invested more than 140 million dollars in China. As the biggest foreign investor in Chinese engine industry, there are 8 joint ventures and wholly-owned manufacturing enterprises in China. DCEC produces B, C and L series diesel generators while CCEC produces M, N and K Q series diesel generators. The products meet the standards of ISO 3046, ISO 4001, ISO 8525, IEC 34-1, GB 1105, GB / T 2820, CSH 22-2, VDE 0530 and YD / T 502-2000 “Requirements of diesel generator sets for telecommunications”.
Send email to us
50HZ
60HZ
Product Detail
Product Tags
| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER
| TC22 | 16 | 20 | 18 | 22 | 4B3.9-G11 | 20 | O | O | O
| TC28 | 20 | 25 | 22 | 28 | 4B3.9-G12 | 27 | O | O | O
| TC30 | 22 | 28 | 24 | 30 | 4B3.9-G12 | 27 | O | O | O
| TC33 | 24 | 30 | 26 | 33 | 4B3.9-G12 | 27 | O | O | O
| TC28 | 20 | 25 | 22 | 28 | 4B3.9-G1 | 24 | O | O | O
| TC28 | 20 | 25 | 22 | 28 | 4B3.9-G2 | 24 | O | O | O
| TC30 | 22 | 28 | 24 | 30 | 4B3.9-G1 | 24 | O | O | O
| TC30 | 22 | 28 | 24 | 30 | 4B3.9-G2 | 24 | O | O | O
| TC44 | 32 | 40 | 35 | 44 | 4BT3.9-G1 | 36 | O | O | O
| TC44 | 32 | 40 | 35 | 44 | 4BT3.9-G2 | 36 | O | O | O
| TC55 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | 50 | O | O | O
| TC63 | 45 | 56 | 50 | 63 | 4BTA3.9-G2 | 50 | O | O | O
| TC69 | 50 | 63 | 55 | 69 | 4BTA3.9-G11 | 70 | O | O | O
| TC83 | 60 | 75 | 66 | 83 | 4BTA3.9-G11 | 70 | O | O | O
| TC83 | 60 | 75 | 66 | 83 | 6BT5.9-G1 | 86 | O | O | O
| TC83 | 60 | 75 | 66 | 83 | 6BT5.9-G2 | 86 | O | O | O
| TC103 | 75 | 94 | 83 | 103 | 6BT5.9-G1 | 86 | O | O | O
| TC103 | 75 | 94 | 83 | 103 | 6BT5.9-G2 | 86 | O | O | O
| TC110 | 80 | 100 | 88 | 110 | 6BT5.9-G2 | 96 | O | O | O
| TC125 | 90 | 113 | 99 | 125 | 6BTA5.9-G2 | 106 | O | O | O
| TC138 | 100 | 125 | 110 | 138 | 6BTAA5.9-G2 | 120 | O | O | O
| TC150 | 110 | 138 | 121 | 150 | 6BTAA5.9-G2 | 120 | O | O | O
| TC165 | 120 | 150 | 132 | 165 | 6BTAA5.9-G12 | 140 | O | O | O
| TC165 | 120 | 150 | 132 | 165 | 6CTA8.3-G1 | 163 | O | O | O
| TC165 | 120 | 150 | 132 | 165 | 6CTA8.3-G2 | 163 | O | O | O
| TC200 | 145 | 181 | 160 | 200 | 6CTA8.3-G1 | 163 | O | O | O
| TC200 | 145 | 181 | 160 | 200 | 6CTA8.3-G2 | 163 | O | O | O
| TC220 | 160 | 200 | 176 | 220 | 6CTAA8.3-G2 | 183 | O | O | O
| TC250 | 180 | 225 | 200 | 250 | 6LTAA8.9-G2 | 220 | O | O | O
| TC275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 | 220 | O | O | O
| TC275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G3 | 230 | O | O | O
| TC275 | 200 | 250 | 220 | 275 | NT855-GA | 254 | O | O | O
| TC275 | 200 | 250 | 220 | 275 | MTA11-G2 | 246 | O | O | O
| TC303 | 220 | 275 | 242 | 303 | NT855-GA | 254 | O | O | O
| TC303 | 220 | 275 | 242 | 303 | NTA855-G1A | 291 | O | O | O
| TC344 | 250 | 313 | 275 | 344 | MTAA11-G3 | 310 | O | O | O
| TC344 | 250 | 313 | 275 | 344 | NTA855-G1B | 321 | O | O | O
| TC385 | 280 | 20 | 308 | 385 | NTA855-G2A | 343 | O | O | O
| TC385 | 280 | 350 | 308 | 385 | NTA855-G4 | 351 | O | O | O
| TC413 | 300 | 375 | 330 | 413 | NTAA855-G7 | 377 | O | O | O
| TC440 | 320 | 400 | 352 | 440 | NTAA855-G7A | 407 | O | O | O
| TC440 | 320 | 400 | 352 | 440 | QSNT-G3 | 392 | O | O | O
| TC500 | 360 | 450 | 396 | 500 | KTA19-G3 | 448 | O | O | O
| TC550 | 400 | 500 | 440 | 550 | KTA19-G3A | 504 | O | O | O
| TC550 | 400 | 591 | 440 | 550 | KTA19-G4 | 504 | O | O | O
| TC625 | 450 | 563 | 495 | 619 | KTA19-G8 | 575 | O | O | O
| TC660 | 480 | 600 | 528 | 660 | KTA19-G8 | 575 | O | O | O
| TC688 | 500 | 625 | 550 | 688 | KTAA19-G6A | 610 | O | O |
| TC715 | 520 | 650 | 572 | 715 | QSK19-G4 | 634 | O | O |
| TC825 | 600 | 750 | 660 | 825 | KTA38-G2 | 731 | O | O |
| TC880 | 640 | 800 | 704 | 880 | KTA38-G2B | 789 | O | O |
| TC1000 | 720 | 900 | 792 | 990 | KTA38-G2A | 895 | O | O |
| TC1100 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 970 | O | O |
| TC1250 | 900 | 1125 | 990 | 1250 | KTA38-G9 | 1089 | O | O |
| TC1375 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 1227 | O | O |
| TC1375 | 1000 | 20 | 1100 | 1375 | QSK38-G5 | 1224 | O | O |
| TC1500 | 1100 | 1375 | 1210 | 1500 | KTA50-G8 | 1429 | O | O |
| TC1650 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 1429 | O | O |
| TC1875 | 1364 | 1705 | 1500 | 1875 | KTA50-G15 | 1583 | O | O |
| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER
| TC28 | 20 | 25 | 22 | 28 | 4B3.9-G11 | 23 | O | O | O
| TC33 | 24 | 30 | 26 | 33 | 4B3.9-G2 | 30 | O | O | O
| TC39 | 28 | 35 | 31 | 39 | 4B3.9-G12 | 33 | O | O | O
| TC50 | 36 | 45 | 40 | 50 | 4BT3.9-G2 | 40 | O | O | O
| TC69 | 50 | 63 | 55 | 69 | 4BTA3.9-G2 | 60 | O | O | O
| TC83 | 60 | 75 | 66 | 83 | 4BTA3.9-G2 | 67 | O | O | O
| TC100 | 72 | 90 | 79 | 100 | 4BTA3.9-G11 | 80 | O | O | O
| TC116 | 84 | 105 | 92 | 116 | 6BT5.9-G2 | 100 | O | O | O
| TC138 | 100 | 125 | 110 | 138 | 6BT5.9-G2 | 115 | O | O | O
| TC144 | 105 | 131 | 116 | 144 | 6BTA5.9-G2 | 120 | O | O | O
| TC160 | 116 | 145 | 128 | 160 | 6BTAA5.9-G2 | 132 | O | O | O
| TC176 | 128 | 160 | 141 | 176 | 6BTAA5.9-G12 | 150 | O | O | O
| TC206 | 150 | 188 | 165 | 206 | 6CTA8.3-G2 | 170 | O | O | O
| TC220 | 160 | 200 | 176 | 220 | 6CTAA8.3-G2 | 190 | O | O | O
| TC275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 | 235 | O | O | O
| TC303 | 220 | 275 | 242 | 303 | 6LTAA8.9-G3 | 255 | O | O | O
| TC314 | 228 | 285 | 251 | 314 | 6LTAA9.5-G3 | 265 | O | O | O
| TC344 | 250 | 313 | 275 | 344 | 6LTAA9.5-G1 | 280 | O | O | O
| TC413 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 340 | O | O | O
| TC481 | 350 | 438 | 385 | 481 | 6ZTAA13-G2 | 390 | O | O | O
| TC481 | 350 | 438 | 385 | 481 | 6ZTAA13-G4 | 400 | O | O | O
| TC275 | 200 | 250 | 220 | 275 | NT855-GA | 235 | O | O | O
| TC344 | 250 | 313 | 275 | 344 | NTA855-G1 | 287 | O | O | O
| TC385 | 280 | 350 | 308 | 385 | NTA855-G1B | 313 | O | O | O
| TC385 | 280 | 350 | 308 | 385 | NTA855-G2 | 313 | O | O | O
| TC440 | 320 | 400 | 352 | 440 | NTA855-G3 | 358 | O | O | O
| TC440 | 320 | 400 | 352 | 440 | QSNT-G3 | 358 | O | O | O
| TC481 | 350 | 438 | 385 | 481 | KTA19-G2 | 392 | O | O | O
| TC550 | 400 | 500 | 440 | 550 | KTA19-G3 | 463 | O | O | O
| TC625 | 450 | 563 | 495 | 625 | KTA19-G3A | 507 | O | O | O
| TC625 | 450 | 563 | 495 | 625 | KTA19-G4 | 507 | O | O | O
| TC646 | 470 | 588 | 517 | 646 | KTAA19-G5 | 533 | O | O | O
| TC688 | 500 | 625 | 550 | 688 | QSK19-G4 | 559 | O | O |
| TC743 | 540 | 675 | 594 | 743 | KTAA19-G6A | 590 | O | O |
| TC756 | 550 | 688 | 605 | 756 | QSK19-G5 | 608 | O | O |
| TC756 | 550 | 688 | 605 | 756 | QSK19-G8 | 608 | O | O |
| TC853 | 620 | 775 | 682 | 853 | KT38-G | 679 | O | O |
| TC963 | 700 | 875 | 770 | 963 | KTA38-G1 | 768 | O | O |
| TC1000 | 720 | 900 | 792 | 1000 | KTA38-G2 | 809 | O | O |
| TC1031 | 750 | 938 | 825 | 1031 | KTA38-G2B | 830 | O | O |
| TC1100 | 800 | 1000 | 880 | 1100 | KTA38-G2A | 915 | O | O |
| TC1250 | 900 | 1125 | 990 | 1250 | KTA38-G4 | 1007 | O | O |
| TC1320 | 960 | 1200 | 1056 | 1320 | QSK38-G5 | 1063 | O | O |
| TC1375 | 1000 | 1250 | 1100 | 1375 | KTA38-G9 | 1100 | O | O |
| TC1500 | 1100 | 1375 | 1210 | 1500 | KTA50-G3 | 1220 | O | O |
| TC1500 | 1100 | 1375 | 1210 | 1500 | QSK38-G4 | 1231 | O | O |
| TC1650 | 1200 | 1500 | 1320 | 1650 | KTA50-G9 | 1384 | O | O |
Features
1. The engine block made of high strength alloy cast iron has better rigidity, lower vibration and lower noise;
2. The engine is designed with four valves per cylinder to optimize the air / fuel mixture;
3. Some engines adopt PT fuel system patented by Cummins, with unique overspeed protection design;
4. Some engines adopt electronic control devices, which can improve the engine power and emission standards, and guide the maintenance of the engine.
5. Q series adopts advanced high pressure common rail technology;
6. The longest overhaul period can reach 20000 hours
7. Global service network, convenient service.
Stamford (UK), Leroy Somer (France) or Marathon (USA) are available
Previous: Deutz Series Diesel Generator
Next: Cummins Diesel Engine Water/Fire Pump
Related Products
Open frame diesel generator set-Cummins
Dongfeng Cummins Series Diesel Generator
Email: sales@mamopower.com
Address: 17F, the 4th building,wusibei Tahoe plaza, 6 Banzhong road, Jinan district, Fuzhou city, Fujian Province, China
Phone: 86-591-88039997
Products
Industrial Generator Set
Marine Generator Set
Lighting Tower
Diesel Engine Pump Set
Load Bank
Quick links
Products
Solution
Contact Us
About Us
FOLLOW US
For product information, agency & OEM
cooperation, and service support, please
feel free to contact us.
Sending
© Copyright - 2010-2025 : All Rights Reserved. Hot Products , Sitemap
Cummins Series Diesel Generator ,
High voltage diesel generator set ,
Cummins Diesel Generator Set ,
WEICHAI Series Diesel Generator ,
Yuchai Series Diesel Generator ,
SDEC shanghai Diesel generator set ,
Phone
Tel
+86 15859122087
E-mail
E-mail
sales@mamopower.com
Whatsapp
Whatsapp
WeChat
Judy
+86 15859122087
Top
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
