URL: https://www.man.eu/content/dam/man/man-engines/doc/Power_Gas_EN_261015.pdf/_jcr_content/renditions/original./Power_Gas_EN_261015.pdf
Accessed: 2026-11-03
From: https://www.man.eu/engines/en/products/power-generation/gas/power-generation-gas.html

POWER
| Gas Engines | for
| ­Power | Generation
MAN Engines
ELECTRICITY AND HEAT GENERATION
Manufacturers and operators of CHPs have stringent requirements.
­Robust, compact ­engines have to work reliably 24 hours a day, 7 days
per week. Economic operation over the life cycle of the entire plant is
therefore essential.
In this context, efficiency implies a high level of effectiveness and
the efficient use of the primary energy employed, while simultaneously
­ensuring low operating costs. Through continuous further development,
MAN engines are designed for efficient operation.
2
CONTENTS
| How do naturally aspirated engines | differ
| from t­urbocharged engines? . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | 5
| Peace of mind from tailored service | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | 7
Gas Engines
| E0834 . . . . . . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | . .8
| E0836 . . . . . . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | 10
| E2876 . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | 12
| E3268 . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | 14
| E3262 . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | 16
| E3872 . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | 18
| E3262 Genset . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | 20
Technical Features
| Natural gas 1 500 rpm. | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | 23
| Natural gas 1 800 rpm | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | .27
| Special gas 1 500 rpm | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | 31
| Special gas 1 800 rpm | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | 33
| Hydrogen blending | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | .
| . | . | 35
3
4
HOW DO NATURALLY ­ASPIRATED
­ENGINES ­DIFFER FROM
­TURBOCHARGED ENGINES?
Naturally aspirated engine
n Stoichiometric gas combustion (λ = 1)
n Water-cooled exhaust pipes, without exhaust-gas turbocharging
n Ideally suited for exhaust gas aftertreatment with a three-way
­catalytic converter
The low power density enables long maintenance intervals. ­Naturally
aspirated engines have fewer components and are subject to less
­mechanical stress. They also offer higher operating reliability with the
highest possible overall efficiency.
Turbocharged engine
n Lean gas combustion (λ > 1)
n Exhaust-gas turbocharging complies with the inner-engine exhaust
gas values from the TA Luft 2002 regulation for special gas
n Depending on emissions legislation:
Exhaust gas aftertreatment with oxidation catalyst or SCR possible
When fitted with a turbo charger the engine achieves a higher power
density and operates economically and efficiently.
5
6
| PEACE OF MIND FROM TAILORED | SERVICE
Equipped with state-of-the-art combustion technology,
MAN ­natural-gas and special-gas ­engines pave the
way to the future of cogeneration. Energy supply is
an essential component for eco­nomic success. This is
why of course you can always count on our corporation
after the purchase should you need help.
MAN offers its partners and customers a tailored
­service concept. The packagers can perform the
­service e­ ntirely independently for their end c­ ustomers.
We customize our training courses to match your
­requirements by employing the in-depth and ­proven
MAN expertise: Reliable and efficient – just like a
MAN gas engine.
7
E0834
General data
kg
| Gas memngine | E0834
| Engine version | Naturally
| aspirated | engine
| Turbocharged | engine
| TYPE | iCylinders | 4
| Power | kW | 37–80
| Bore | mm | 108
| iStroke | mm | 125
| Displacement | l | 4.6
| Overall length | mm | 862 | 1 055
| kg | Overall width
| mm | 742 | 809
| mkmg | Overall height
| mm | 870 | 866
| mm | Dry weight
| kg | 430 | 495
| TYPE | ii
TYPE
| 8 | ii
E0836
General data
kg
| Gas memngine | E0836
| Engine version | Naturally
| aspirated | engine
| Turbocharged | engine
| TYPE | iCylinders | 6
| Power | kW | 56–110
| Bore | mm | 108
| iStroke | mm | 125
| Displacement | l | 6.9
| Overall length | mm | 1 090 | 1 300
| kg | Overall width
| mm | 740 | 740
| mkmg | Overall height
| mm | 930 | 1 030
| mm | Dry weight
| kg | 520 | 605
| TYPE | ii
TYPE
| ii | 9
E2876
General data
| Gas ekgngine | E2876
| mm | Naturally
Turbocharged ­engine
| Engine version | aspirated engine
| Turbocharged engine | without charge air cooler
| TYPE | iCylinders | 6
| Power | kW | 130–220
| Bore | mm | 128
| iStroke | mm | 166
| Displacement | l | 12.8
| Overall length | mm | 1 330 | 1 520 | 1 545
| kg | Overall width
| mm | 830 | 830 | 835
| mkmg | Overall height
| mm | 1 166 | 1 226 | 1 226
| mm | Dry weight
| kg | 830 | 990 | 920
| TYPE | ii
TYPE
| 10 | i
E3268
General data
kg
| Gas memngine | E3268
| Engine version | Turbocharged engine
| TYPE | iCylinders | 8
| Power | kW | 320–390
| Bore | mm | 132
| iStroke | mm | 157
| Displacement | l | 17.2
| Overall length | mm | 1 620
| kg | Overall width
| mm | 1 210
| mkmg | Overall height
| mm | 1 422
| mm | Dry weight
| kg | 1 497
| TYPE | ii
TYPE
| ii | 11
E3262
General data
kg
| Gas memngine | E3262
| Engine version | Naturally
| aspirated | engine
| Turbocharged | engine
| TYPE | iCylinders | 12
| Power | kW | 275–580
| Bore | mm | 132
| iStroke | mm | 157
| Displacement | l | 25.8
| Overall length | mm | 1 743 | 1 748
| kg | Overall width
| mm | 1 245 | 1 243
| mkmg | Overall height
| mm | 1 494 | 1 500
| mm | Dry weight
| kg | 1 763 | 1 849
| TYPE | ii
TYPE
| 12 | ii
E3872
General data
kg
| Gas memngine | E3872
| Engine version | Turbocharged engine
| TYPE | iCylinders | 12
| Power | kW | 735–840
| Bore | mm | 138
| iStroke | mm | 165
| Displacement | l | 29.6
| Overall length | mm | 1 789
| kg | Overall width
| mm | 1 243
| mkmg | Overall height
| mm | 1 407
| mm | Dry weight
| kg | 1 497
| TYPE | ii
TYPE
| ii | 13
| E3262 | GENSET
General data
| Gas ekgngine | E3262
| mm | Turbocharged engine
| Engine version | ­including cooling system
| TYPE | iCylinders | 12
| Power | kW | 480–530
| Bore | mm | 132
| iStroke | mm | 157
| Displacement | l | 25.8
| Overall length | (incl.
| cooling | system)
| mm | 2 559
| kg | Overall width (incl. cooling system)
| mm | 1 601
| mkmg | Overall height (incl. cooling system)
| mm | 1 787
| mm | Dry weight (incl. cooling system)
| kg | 2 014
| TYPE | ii
TYPE
| 14 | i
15
POWER AND HEAT FROM NATURAL GAS.
LOW IN POLLUTANTS. LOW LOSSES.
16
NATURAL GAS 1 500 rpm
Technical features < 500 mg/Nm3 NOX
| Engine | Displace-
| Effective | ISO ­
| type | Engine version
| ment | rated power
| standard power | Cylinders
| Arrangement | Bore
| E0834 E312 | 4.6 l
| – | 37 kW | 4
| inline | 108 mm
| E08 | E0834 LE302 | 68 kW
–
| E0836 E312 | 6.9 l
| – | 56 kW | 6
| inline | 108 mm
| E0836 LE302 | 110 kW
–
| E28 | E2876 LE302 | 12.8 l | 210 kW
| – | 6
| inline | 128 mm
| E3268 LE242 | 17.2 l
| – | 320 kW | 8 | 90° V | 132 mm
| E3268 LE212 | 370 kW
–
| E32 | E3262 LE232
| – | 450 kW
| E3262 LE202 | 25.8 l | 550 kW
| – | 12 | 90° V | 132 mm
| E3262 LE252 | 530 kW
–
| E38 | E3872 LE201 | 29.6 l | 735 kW
| – | 12 | 90° V | 138 mm
| Data are | approximate. Actual values
| depend on | engine
| configuration options | and
| gas | quality. Details
| on | request.
Technical features < 250 mg/Nm3 NOX
| Engine | Displace-
| Effective | ISO ­
| type | Engine version
| ment | rated power
| standard power | Cylinders
| Arrangement | Bore
| E08 | E0834 LE302 | 4.6 l | 68 kW
| – | 4
| inline | 108 mm
| E0836 LE302 | 6.9 l | 110 kW
| – | 6
| inline | 108 mm
| E3268 LE242 | 17.2 l
| – | 320 kW | 8 | 90° V | 132 mm
| E3268 LE212 | 370 kW
–
| E32 | E3262 LE232
| – | 450 kW
| E3262 LE202 | 25.8 l | 550 kW
| – | 12 | 90° V | 132 mm
| E3262 LE252 | 480 kW
–
| E38 | E3872 LE201 | 29.6 l | 735 kW
| – | 12 | 90° V | 138 mm
| Data are | approximate. Actual values
| depend on | engine
| configuration options | and
| gas | quality. Details
| on | request.
Technical features ppmvd
| Engine | Displace-
| Effective | ISO ­
| type | Engine version
| ment | rated power
| standard power | Cylinders
| Arrangement | Bore
| E08 | E0834 E302 | 4.6 l
| – | 54 kW | 4
| inline | 108 mm
| E0836 E302 | 6.9 l
| – | 75 kW | 6
| inline | 108 mm
| E28 | E2876 E312 | 12.8 l
| – | 150 kW | 6
| inline | 128 mm
| E32 | E3262 E302 | 25.8 l
| – | 275 kW | 12 | 90° V | 132 mm
| Data are | approximate. Actual values
| depend on | engine
| configuration | options
| and | gas
| quality. Details | on
request.
17
18
NATURAL GAS 1 800 rpm
Technical features < 500 mg/Nm3 NOX
| Engine | Displace-
| Effective | ISO ­
| type | Engine version
| ment | rated power
| standard power | Cylinders
| Arrangement | Bore
| E0834 E312 | 4.6 l
| – | 45 kW | 4
| inline | 108 mm
| E08 | E0834 LE302 | 68 kW
–
| E0836 E312 | 6.9 l
| – | 64 kW | 6
| inline | 108 mm
| E0836 LE302 | 110 kW
–
| E28 | E2876 LE302 | 12.8 l | 210 kW
| – | 6
| inline | 128 mm
| E3268 LE242 | 17.2 l
| – | 340 kW | 8 | 90° V | 132 mm
| E3268 LE212 | 390 kW
–
| E32 | E3262 LE232
| – | 450 kW
| E3262 LE202 | 25.8 l | 580 kW
| – | 12 | 90° V | 132 mm
| E3262 LE252 | 530 kW
–
| E38 | E3872 LE202 | 29.6 l | 840 kW
| – | 12 | 90° V | 138 mm
| Data are | approximate. Actual values
| depend on | engine
| configuration options | and
| gas | quality. Details
| on | request.
Technical features < 250 mg/Nm3 NOX
| Engine | Displace-
| Effective | ISO ­
| type | Engine version
| ment | rated power
| standard power | Cylinders
| Arrangement | Bore
| E08 | E0834 LE302 | 4.6 l | 68 kW
| – | 4
| inline | 108 mm
| E0836 LE302 | 6.9 l | 110 kW
| – | 6
| inline | 108 mm
| E3268 LE212 | 17.2 l | 390 kW
| – | 8 | 90° V | 132 mm
| E32 | E3262 LE232
| – | 450 kW
| E3262 LE252 | 25.8 l | 480 kW
| – | 12 | 90° V | 132 mm
| E3262 LE202 | 580 kW
–
| E38 | E3872 LE202 | 29.6 l | 800 kW
| – | 12 | 90° V | 138 mm
| Data are | approximate. Actual values
| depend on engine | configuration options
| and | gas
| quality. Details | on
request.
Technical features ppmvd
| Engine | Displace-
| Effective | ISO ­
| type | Engine version
| ment | rated power
| standard power | Cylinders
| Arrangement | Bore
| E08 | E0834 E302 | 4.6 l | 62 kW
| – | 4
| inline | 108 mm
| E0836 E302 | 6.9 l | 85 kW
| – | 6
| inline | 108 mm
| E28 | E2876 E312 | 12.8 l | 170 kW
| – | 6
| inline | 128 mm
| E32 | E3262 E302 | 25.8 l | 300 kW
| – | 12 | 90° V | 132 mm
| Data are | approximate. Actual values
| depend on | engine
| configuration options | and
| gas | quality.
| Details | on
request.
19
OR FROM SPECIAL GAS.
CARBON-NEUTRAL. SUSTAINABLE.
20
SPECIAL GAS 1 500 rpm
Technical features < 500 mg/Nm3 NOX
| Engine | Displace-
| Effective | ISO ­
| type | Engine version
| ment | rated power
| standar | d power
| Cylinders | Arrangement
Bore
| E0834 LE302 | 4.6 l | 68 kW
–
| E08 | E0834 LE322
| – | 80 kW | 4
| inline | 108 mm
| E0836 LE302 | 6.9 l
| – | 110 kW
| E2876 LE202 | – | 220 kW
| E28 | E2876 LE302 | 12.8 l | 200 kW
| – | 6
| inline | 128 mm
| E2876 TE302 | – | 130 kW
| E3268 LE222 | – | 370 kW
| E3268 LE232 | 17.2 l
| – | 370 kW | 8 | 90° V | 132 mm
| E3268 LE252 | – | 320 kW
| E32 | E3268 LE262
| – | 320 kW
| E3262 LE242 | – | 450 kW
| E3262 LE212 | 25.8 l
| – | 550 kW | 12 | 90° V | 132
mm
| E3262 LE202 | 550 kW
–
| E3262 LE252 | 530 kW
–
| E38 | E3872 LE201 | 29.6 l | 735 kW
| – | 12 | 90° V | 138
mm
| Data are | approximate. Actual values
| depend on | engine
| configuration options | and
| gas | quality. Details
on request.
Technical features < 250 mg/Nm3 NOX
| Engine | Displace-
| Effective | ISO ­
| type | Engine version
| ment | rated power
| standar | d power
| Cylinders | Arrangement
Bore
| E3268 LE222 | 17.2 l
| – | 370 kW | 8 | 90° V | 132 mm
| E32 | E3262 LE212 | 25.8 l
| – | 550 kW | 12 | 90° V | 132 mm
| E3262 LE242 | – | 450 kW
| Data are | approximate. Actual values
| depend on | engine
| configuration | options
| and | gas
| quality. Details | on request.
21
SPECIAL GAS 1 800 rpm
Technical features < 500 mg/Nm3 NOX
| Engine | Displace-
| Effective | ISO ­
| type | Engine version
| ment | rated power
| standar | d power
| Cylinders | Arrangement
Bore
| E0834 LE302 | 4.6 l | 68 kW
| – | 4
| inline | 108
mm
| E08 | E0834 LE322
| – | 80 kW
| E0836 LE302 | 6.9 l
| – | 110 kW | 6
| inline | 108
mm
| E28 | E2876 LE202 | 12.8
| l | 200 kW
| – | 6
| inline | 128
mm
| E2876 TE302 | – | 130 kW
| E3268 LE222 | – | 390 kW
| E3268 LE252 | 17.2 l
| – | 340 kW | 8 | 90° V | 132 mm
| E3268 LE262 | – | 340 kW
| E32 | E3262 LE242
| – | 450 kW
| E3262 LE212 | 25.8 l
| – | 580 kW | 12 | 90°
| V | 132
mm
| E3262 LE202 | 580 kW
–
| E3262 LE252 | 530 kW
–
| E38 | E3872 LE202 | 29.6 l | 840 kW
| – | 12 | 90°
| V | 138
mm
| Data are | approximate. Actual values
| depend on engine | configuration options
| and | gas
| quality. Details | on request.
Technical features < 250 mg/Nm3 NOX
| Engine | Displace-
| Effective | ISO ­
| type | Engine version
| ment | rated power
| standar | d power
| Cylinders | Arrangement
Bore
| E3268 LE222 | 17.2 l
| – | 390 kW | 8 | 90° V | 132 mm
| E32 | E3262 LE212 | 25.8 l
| – | 580 kW | 12 | 90° V | 132 mm
| E3262 LE242 | – | 450 kW
| Data are | approximate. Actual values
| depend on engine | configuration
| options | and
| gas | quality. Details
on request.
22
HYDROGEN BLENDING
Most stationary MAN gas engines are designed for
a hydrogen blending of up to 20 % by volume (H2) when
­operated with natural gas. We thus support operators
in setting up their CHP units as “­hydrogen r­eadiness”
plants, something the German government is ­actually
assessing with a view to promoting it within the
framework of the Combined Heat and Power Act
(KWK-Gesetz).
No design modifications are required for MAN n­ atural
gas engines for operation with ­hydrogen-containing
fuels with up to 20 % hydrogen blending by
­volume. E­ xisting installations can be converted to
“­hydrogen readiness” up to 20 % by volume with
knock detection.
23
MAN Truck & Bus SE
Vogelweiherstrasse 33
90441 Nuremberg, Germany
www.man-engines.com
D114.665 · wd10261 · Status 10/2026
| All data in this document are non-binding. They are | provided for informational purposes only and
| are, in | particular, not
guaranteed in any way. Depending on the specific project, the relevant
| data may be subject to change and will be adapted | and defined on an individual, project-specific
| basis. | This depends
on the particular characteristics of each individual project – most
| ­notably the specific site conditions and operational | requirements.
