URL: https://www.man.eu/engines/en/products/power-generation/diesel/power-generation-diesel.html
Accessed: 2026-11-13

MAN diesel engines for Limited Time Power, Prime and Continuous Power | MAN Engines
MAN Engines
Products
Products
Marine
Marine
Yacht engines
MAN engines for commercial shipping
Auxiliary engines
Hybrid systems
Drive systems
iSea Marine Electronics
Power generation
Power generation
Gas
Diesel
Hydrogen
Pump motors
Off-Road
Off-Road
Construction & special machinery
Agricultural machinery
Railway
Components
Components
Axle & transfer cases
In focus
Services
About MAN Engines
About MAN Engines
MAN Engines worldwide
MAN Engine Academy
Trade fairs & Events
Careers
MAN engines for power generation
Diesel engines for Limited Time Power, Prime and Continuous Power
Important facts about the product range and applications
Security of supply in all areas of use: With the MAN D2862 MAN Engines offers a reliable diesel engine for Emergency Standby Power (ESP) and Limited Time Running Power (LTP), Prime Power (PRP) and Continuous Power (COP) mode. In ESP and LTP operation, this engine supplies emergency power during power outages, for instance in facilities prone to failure, and thus impress with their dependable and fast load pick-up.</p>\r\n<p>PRP engines cover short-term peak demands, e.g. at power supply companies and energy-intensive industries. In the same way, the engines in COP operation prove their endurance with operation up to 8,000 hours per year.</p>\r\n<p>Peak load, emergency power, and basic provision – stable running and dynamic, MAN diesel engines are dependable energy suppliers in every segment and guarantee efficient power supply thanks to their sturdy and compact construction and their high economic efficiency.</p>\r\n"}}" id="text-a6b9e00adb" class="cmp-text">
Security of supply in all areas of use: With the MAN D2862 MAN Engines offers a reliable diesel engine for Emergency Standby Power (ESP) and Limited Time Running Power (LTP), Prime Power (PRP) and Continuous Power (COP) mode. In ESP and LTP operation, this engine supplies emergency power during power outages, for instance in facilities prone to failure, and thus impress with their dependable and fast load pick-up.
PRP engines cover short-term peak demands, e.g. at power supply companies and energy-intensive industries. In the same way, the engines in COP operation prove their endurance with operation up to 8,000 hours per year.
Peak load, emergency power, and basic provision – stable running and dynamic, MAN diesel engines are dependable energy suppliers in every segment and guarantee efficient power supply thanks to their sturdy and compact construction and their high economic efficiency.
<strong>Applications</strong></p>\r\n<p />\r\n<ul>\r\n <li>Emergency Standby Power (ESP)</li>\r\n <li>Limited Time Power (LTP)</li>\r\n <li>Prime Power (PRP)</li>\r\n <li>Continuous Power (COP)</li>\r\n</ul>\r\n<p />"}}" id="text-5094c7ad5b" class="cmp-text">
Applications
Emergency Standby Power (ESP)
Limited Time Power (LTP)
Prime Power (PRP)
Continuous Power (COP)
MAN diesel engines for power generation at a glance
Dependable diesel engines for emergency power supply during power outages
MAN D2862
12 cylinders, 24.2 litres displacement
Bore 128 mm, stroke 157 mm
Power 560 - 1117 kW
MAN D2862
Technical data
High economic efficiency due to low fuel consumption
Expand/Collapse all
Emergency Standby Power (ESP)
\r\n<ul>\r\n <li>Power output available with varying load for the duration of an emergency outage. Average power output is 70 % of the emergency standby power rating.</li>\r\n <li>Typical operation is 50 hours per year with maximum expected usage of 200 hours per year.</li>\r\n <li>Standby power in accordance with ISO 8528.</li>\r\n <li>Fuel stop power in accordance with ISO 3046.</li>\r\n</ul>\r\n<p />"}}" id="text-10f198012d" class="cmp-text">
Power output available with varying load for the duration of an emergency outage. Average power output is 70 % of the emergency standby power rating.
Typical operation is 50 hours per year with maximum expected usage of 200 hours per year.
Standby power in accordance with ISO 8528.
Fuel stop power in accordance with ISO 3046.
| Output in kW | Output in kVA | Engine model | Cylinders | Model | Displacement in litres
| 880 – 1,117 | 1,000 – 1,250 | D2862 | 12 | V 90° | 24.2
Limited Time Power (LTP)
\r\n<ul>\r\n <li>Power output available with varying load for the duration of the normal source power.</li>\r\n <li>Typical operation is 200 hours per year, with maximum expected usage of 500 hours per year, within the following limits of maximum operating time: 100 % load 50 hours per year and 90 % load 200 hours per year.</li>\r\n <li>No overload available.</li>\r\n <li>Fuel stop power in accordance with ISO 3046.</li>\r\n</ul>\r\n<p />"}}" id="text-3fd5b64e47" class="cmp-text">
Power output available with varying load for the duration of the normal source power.
Typical operation is 200 hours per year, with maximum expected usage of 500 hours per year, within the following limits of maximum operating time: 100 % load 50 hours per year and 90 % load 200 hours per year.
No overload available.
Fuel stop power in accordance with ISO 3046.
| Output in kW | Output in kVA | Engine model | Cylinders | Model | Displacement in litres
| 770 – 920 | 880 – 1,030 | D2862 | 12 | V 90° | 24.2
Prime Power (PRP)
\r\n<ul>\r\n <li>Power output available with variable load for unlimited time. Average power output is 80 % of the prime power rating.</li>\r\n <li>With 10 % overload capability as operating reserve for one hour within 12 hours. Overload operation may not exceed 50 hours per year.</li>\r\n <li>Prime power in accordance with ISO 8528.</li>\r\n <li>Fuel stop power in accordance with ISO 3046.</li>\r\n</ul>\r\n<p />"}}" id="text-c6698f27b7" class="cmp-text">
Power output available with variable load for unlimited time. Average power output is 80 % of the prime power rating.
With 10 % overload capability as operating reserve for one hour within 12 hours. Overload operation may not exceed 50 hours per year.
Prime power in accordance with ISO 8528.
Fuel stop power in accordance with ISO 3046.
| Output in kW | Output in kVA | Engine model | Cylinders | Model | Displacement in litres
| 700 – 836 | 800 – 930 | D2862 | 12 | V 90° | 24.2
Continuous Power (COP)
\r\n<ul>\r\n <li>Power output available with variable load for unlimited time. Average power output is 100 % of the continuous power rating.</li>\r\n <li>With 10 % overload capability as operating reserve for one hour within 12 hours.</li>\r\n <li>Continuous power in accordance with ISO 8528.</li>\r\n <li>Fuel stop power in accordance with ISO 3046.</li>\r\n</ul>\r\n<p />"}}" id="text-1e86d86011" class="cmp-text">
Power output available with variable load for unlimited time. Average power output is 100 % of the continuous power rating.
With 10 % overload capability as operating reserve for one hour within 12 hours.
Continuous power in accordance with ISO 8528.
Fuel stop power in accordance with ISO 3046.
| Output in kW | Output in kVA | Engine model | Cylinders | Model | Displacement in litres
| 560 – 640 | 630 – 700 | D2862 | 12 | V 90° | 24.2
In focus: Learn more about
Naturally aspirated and turbo engines from MAN Engines
In its gas engine portfolio, MAN Engines offers a wide selection of turbocharged lean-burn and naturally aspirated engines with stoichiometric combustion. Depending on the application, each engine technology has its advantages. Whether the focus is on electricity production or the primary use of heat, MAN Engines has the appropriate solution for higher efficiency.
Read more
No Results Found
Show More
MAN large-bore diesel engines
MAN Energy Solutions offers four-stroke engines with outputs from 428 kW to 21 MW – from individual gensets to complete power plants.
MAN Power Plants
MAN large-bore diesel engines
Want more information? This way, please!
Consultancy? Let’s meet in person:
To your dealer
Any questions?
Contact us
Links and downloads
Approved Service Products
Contact us
Contact request
Dealer & workshop search
Press & media
Social Media
MAN Engines
MAN Engines
MAN Truck & Bus
MAN Truck & Bus
Company
MAN Truck & Bus Company
Suppliers & partners
Careers at MAN
MAN Engine Academy
Compliance & Integrity
General terms & conditions (T&C)
Whistleblower System
Suspected Cyber Security Threat
Portals
MAN History
MAN Shop
Language
Deutsch
English
Imprint
Data protection
Cookies
© MAN 2026
General information
Products displayed on this website may differ in terms of shape, design, colour and scope of supply. Some of the images may include special equipment, accessories and decorative elements which are subject to an additional charge. Technical features and equipment of the engines, axles, transfer cases and other components described are only examples and may vary, especially depending on the country. All data given in this document is non-binding. This data serves information purposes only and in particular is not guaranteed in any way. Depending on the specific applications or individual projects that follow, the relevant data may be subject to change and will be assessed and determined individually for each application and project. This depends on the specific characteristics of each individual application and project, especially the specific site and operating conditions. Products and services shown may not be available in all countries. We reserve the right to make changes at any time.</p>\r\n<p>Optional equipment and accessories (alternators, air compressors, etc.) are subject to technical data changes, e.g. weight and usable power, thus affecting the fuel or power consumption, CO<sub>2</sub>emissions and performance values of a machine.</p>\r\n<p>All technical data has been determined based on the statutory measurement procedures.</p>\r\n<p>All MAN Engines components are partly completed machinery within the meaning of the Machinery Directive 2006/42/EC for use by OEM manufacturers. The overall responsibility for the complete machine lies with the OEM manufacturer.</p>\r\n"}}" id="text-59c30576a4" class="cmp-text">
Products displayed on this website may differ in terms of shape, design, colour and scope of supply. Some of the images may include special equipment, accessories and decorative elements which are subject to an additional charge. Technical features and equipment of the engines, axles, transfer cases and other components described are only examples and may vary, especially depending on the country. All data given in this document is non-binding. This data serves information purposes only and in particular is not guaranteed in any way. Depending on the specific applications or individual projects that follow, the relevant data may be subject to change and will be assessed and determined individually for each application and project. This depends on the specific characteristics of each individual application and project, especially the specific site and operating conditions. Products and services shown may not be available in all countries. We reserve the right to make changes at any time.
Optional equipment and accessories (alternators, air compressors, etc.) are subject to technical data changes, e.g. weight and usable power, thus affecting the fuel or power consumption, CO 2 emissions and performance values of a machine.
All technical data has been determined based on the statutory measurement procedures.
All MAN Engines components are partly completed machinery within the meaning of the Machinery Directive 2006/42/EC for use by OEM manufacturers. The overall responsibility for the complete machine lies with the OEM manufacturer.
Embedding third-party content
This website uses third-party content. In order to be able to use the website and its offers, please accept the collection and processing of your data by the relevant third-party providers. To do so, click on the red ‘Accept’ button.
Further information can be found on our Data Protection & Cookies page.
Accept
Image gallery
