URL: https://www.man.eu/engines/en/products/power-generation/gas/power-generation-gas.html
Accessed: 2026-11-03

Low-pollution MAN gas engines for power generation | MAN Engines
MAN Engines
Products
Products
Marine
Marine
Yacht engines
MAN engines for commercial shipping
Auxiliary engines
Hybrid systems
Drive systems
iSea Marine Electronics
Power generation
Power generation
Gas
Diesel
Hydrogen
Pump motors
Off-Road
Off-Road
Construction & special machinery
Agricultural machinery
Railway
Components
Components
Axle & transfer cases
In focus
Services
About MAN Engines
About MAN Engines
MAN Engines worldwide
MAN Engine Academy
Trade fairs & Events
Careers
MAN gas engine programme for power generation
Compact gas engines for continuous operation in power- or heat-led systems
Important facts about the product range and applications
MAN Engines offers engines for operation with natural gas and special gases for pure electrical power generation and combined heat and power. The power range ranges from 37 kW to 750 kW with natural gas and from 68 kW to 750 kW with special gas (biogas, landfill gas, sewage gas). The MAN engines, which have been specially developed for use with natural gas and special gas, are characterised by maximum reliability and achieve the best overall efficiencies of over 90 per cent thanks to their optimum combustion process.</p>\r\n<p> </p>\r\n<p>MAN engines for natural gas and special gas (biogas, landfill gas, sewage gas) ensure security of supply – they have been thoroughly tested and optimised in field trials. The engines have proven themselves through their robustness, combined with high operating hours in peak-load and continuous operation, in the agricultural and municipal sectors, in hotels and hospitals as well as in numerous other industries. The long service intervals and high service life of MAN gas engines ensure low total cost of ownership.</p>\r\n"}}" id="text-4117a4bf7d" class="cmp-text">
MAN Engines offers engines for operation with natural gas and special gases for pure electrical power generation and combined heat and power. The power range ranges from 37 kW to 750 kW with natural gas and from 68 kW to 750 kW with special gas (biogas, landfill gas, sewage gas). The MAN engines, which have been specially developed for use with natural gas and special gas, are characterised by maximum reliability and achieve the best overall efficiencies of over 90 per cent thanks to their optimum combustion process.
MAN engines for natural gas and special gas (biogas, landfill gas, sewage gas) ensure security of supply – they have been thoroughly tested and optimised in field trials. The engines have proven themselves through their robustness, combined with high operating hours in peak-load and continuous operation, in the agricultural and municipal sectors, in hotels and hospitals as well as in numerous other industries. The long service intervals and high service life of MAN gas engines ensure low total cost of ownership.
<strong>Applications</strong></p>\r\n<p />\r\n<ul>\r\n <li>Cogeneration units with natural gas</li>\r\n <li>Cogeneration units with special gas (biogas, landfill gas, sewage gas)</li>\r\n <li>Genset units with natural gas</li>\r\n <li>Genset units with special gas (biogas, landfill gas, sewage gas)</li>\r\n</ul>\r\n<p />\r\n<p />"}}" id="text-2411f558d9" class="cmp-text">
Applications
Cogeneration units with natural gas
Cogeneration units with special gas (biogas, landfill gas, sewage gas)
Genset units with natural gas
Genset units with special gas (biogas, landfill gas, sewage gas)
MAN gas engines at a glance
The perfect synthesis of performance and economy
MAN E3872
12 cylinders. 29.6 litres displacement
Bore 138 mm, stroke 165 mm
Power 735 kW
More details
MAN E3262
12 cylinders. 25.8 litres displacement
Bore 132 mm, stroke 157 mm
Power 275 – 580 kW
More details
MAN E3268
8 cylinders. 17.2 litres displacement
Bore 132 mm, stroke 157 mm
Power 320 – 390 kW
More details
MAN E2876
6 cylinders. 12.8 litres displacement
Bore 128 mm. Stroke 166 mm
Power 130 – 220 kW
MAN E0836
6 cylinders, 6.9 litres displacement
Bore 108 mm, stroke 125 mm
Power 56 – 110 kW
MAN E0834
4 cylinders. 4.6 litres displacement
Bore 108 mm, stroke 125 mm
Power 37 – 68 kW
MAN E2876
MAN E0836
MAN E0834
Technical data
Long overhaul intervals and long service life thanks to compact design
Expand/Collapse all
Engines for natural gas combustion
| Output in kW | Air/fuel ratio λ | Engine model | Cylinders | Model | Displacement in litres
| 37 – 68 | 1.0 – 1.6 | E0834 | 4 | in-line | 4.6
| 56 – 110 | 1.0 – 1.68 | E0836 | 6 | in-line | 6.9
| 150 – 210 | 1.0 – 1.61 | E2876 | 6 | in-line | 12.8
| 320 – 390 | 1.69 | E3268 | 8 | V 90° | 17.2
| 275 – 580 | 1.0 – 1.7 | E3262 | 12 | V 90° | 25.8
| 735 | 1.77 - 1.78 | E3872 | 12 | V 90° | 29,6
Engines for special gas combustion
| Output in kW | Air/fuel ratio λ | Engine model | Cylinders | Model | Displacement in litres
| 68 | 1.4/1.5 | E0834 | 4 | in-line | 4.6
| 110 | 1.4 – 1.49 | E0836 | 6 | in-line | 6.9
| 130 – 220 | 1.40 | E2876 | 6 | in-line | 12.8
| 320 – 390 | 1.46 – 1.52 | E3268 | 8 | V 90° | 17.2
| 450 – 580 | 1.44 – 1.6 | E3262 | 12 | V 90° | 25.8
| 735 | 1.61 | E3872 | 12 | V 90° | 29.6
Large-bore gas engines from 10 to 18 MW
High-speed, medium-speed and low-speed engines with a displacement in excess of 30 litres are offered by Everllence.
To Everllence
Large-bore gas engines from 10 to 18 MW
Want more information? This way, please!
Consultancy? Let’s meet in person:
To your dealer
Any questions?
Contact us
Links and downloads
Brochure Power Gas
Press release “New MAN E3872 gas engine with 44.0 % efficiency and 735 kW output from just 12 cylinders”
Approved Service Products
Contact us
Contact request
Dealer & workshop search
Press & media
Social Media
MAN Engines
MAN Engines
MAN Truck & Bus
MAN Truck & Bus
Company
MAN Truck & Bus Company
Suppliers & partners
Careers at MAN
MAN Engine Academy
Compliance & Integrity
General terms & conditions (T&C)
Whistleblower System
Suspected Cyber Security Threat
Portals
MAN History
MAN Shop
Language
Deutsch
English
Imprint
Data protection
Cookies
© MAN 2026
General information
Products displayed on this website may differ in terms of shape, design, colour and scope of supply. Some of the images may include special equipment, accessories and decorative elements which are subject to an additional charge. Technical features and equipment of the engines, axles, transfer cases and other components described are only examples and may vary, especially depending on the country. All data given in this document is non-binding. This data serves information purposes only and in particular is not guaranteed in any way. Depending on the specific applications or individual projects that follow, the relevant data may be subject to change and will be assessed and determined individually for each application and project. This depends on the specific characteristics of each individual application and project, especially the specific site and operating conditions. Products and services shown may not be available in all countries. We reserve the right to make changes at any time.</p>\r\n<p>Optional equipment and accessories (alternators, air compressors, etc.) are subject to technical data changes, e.g. weight and usable power, thus affecting the fuel or power consumption, CO<sub>2</sub>emissions and performance values of a machine.</p>\r\n<p>All technical data has been determined based on the statutory measurement procedures.</p>\r\n<p>All MAN Engines components are partly completed machinery within the meaning of the Machinery Directive 2006/42/EC for use by OEM manufacturers. The overall responsibility for the complete machine lies with the OEM manufacturer.</p>\r\n"}}" id="text-0b153b4867" class="cmp-text">
Products displayed on this website may differ in terms of shape, design, colour and scope of supply. Some of the images may include special equipment, accessories and decorative elements which are subject to an additional charge. Technical features and equipment of the engines, axles, transfer cases and other components described are only examples and may vary, especially depending on the country. All data given in this document is non-binding. This data serves information purposes only and in particular is not guaranteed in any way. Depending on the specific applications or individual projects that follow, the relevant data may be subject to change and will be assessed and determined individually for each application and project. This depends on the specific characteristics of each individual application and project, especially the specific site and operating conditions. Products and services shown may not be available in all countries. We reserve the right to make changes at any time.
Optional equipment and accessories (alternators, air compressors, etc.) are subject to technical data changes, e.g. weight and usable power, thus affecting the fuel or power consumption, CO 2 emissions and performance values of a machine.
All technical data has been determined based on the statutory measurement procedures.
All MAN Engines components are partly completed machinery within the meaning of the Machinery Directive 2006/42/EC for use by OEM manufacturers. The overall responsibility for the complete machine lies with the OEM manufacturer.
Embedding third-party content
This website uses third-party content. In order to be able to use the website and its offers, please accept the collection and processing of your data by the relevant third-party providers. To do so, click on the red ‘Accept’ button.
Further information can be found on our Data Protection & Cookies page.
Accept
Image gallery
