URL: https://www.man.eu/engines/en/products/power-generation/gas/man-motor-e3262.html
Accessed: 2026-11-03

Naturally aspirated MAN E3262 gas engine | MAN Engines
MAN Engines
Products
Products
Marine
Marine
Yacht engines
MAN engines for commercial shipping
Auxiliary engines
Hybrid systems
Drive systems
iSea Marine Electronics
Power generation
Power generation
Gas
Diesel
Hydrogen
Pump motors
Off-Road
Off-Road
Construction & special machinery
Agricultural machinery
Railway
Components
Components
Axle & transfer cases
In focus
Services
About MAN Engines
About MAN Engines
MAN Engines worldwide
MAN Engine Academy
Trade fairs & Events
Careers
MAN E3262 GAS ENGINE
More output and improved efficiency for naturally aspirated MAN E3262 engine
MAN Engines presented its new E3262 E302 gas engine for cogeneration (CHP) units for the first time at the Energy Decentral trade fair in 2016. Due to the stoichiometric combustion (λ=1), a 3-way catalytic converter is sufficient for the 12-cylinder engine to reduce nitrogen oxides and carbon monoxides. </p>\r\n<p>With an output of 275 kW<sub>mech</sub> at 1,500 rpm<sup>-1</sup> (50 Hz), the 12-cylinder engine produces ten percent more power compared to its naturally aspirated predecessor E2842 of the previous generation. The MAN engineers have achieved the power enhancement by increasing the bore to 132 mm, resulting in a larger displacement of now 25.8 litres. The optimised combustion and the cylinder head with 4-valve technology also made it possible to achieve a higher overall efficiency of 93.6 %. With 54.0 % thermal efficiency and an outstanding 39.6 % mechanical efficiency, the latter shows an increase of over six percent or 2.4 percentage points.</p>\r\n<p>In addition to increased output and better efficiency rates, the latest naturally aspirated engine from MAN Engines also provides more comfort: For the E3262 E302, an integrated cable harness is already available ex works. Via a CAN interface, important engine parameters such as exhaust gas, oil pressure, mixing and coolant temperature as well as charging pressure can be retrieved and easily made available for plant control.</p>\r\n<p>The flow-optimised crankcase is definitely among the highlights of the components in the E3262 E302: Due to the 30 percent decrease in pressure loss, the power for the cooling water pump can be reduced, minimizing the internal consumption of the CHP. Further savings potential in the CHP design results from the water-cooled exhaust pipes. They decrease the exhaust gas temperature and thus allow the use of a smaller exhaust gas heat exchanger.</p>\r\n<p>In general, years of experience with engines and in-house development, design and production at the International Engine Competence Centre in Nuremberg, Germany, ensure that established MAN gas engines are of the highest quality.</p>\r\n"}}" class="row">
The 12-cylinder E3262 E302 gas engine delivers ten percent more output than its predecessor and is also more economical.
MAN Engines presented its new E3262 E302 gas engine for cogeneration (CHP) units for the first time at the Energy Decentral trade fair in 2016. Due to the stoichiometric combustion (λ=1), a 3-way catalytic converter is sufficient for the 12-cylinder engine to reduce nitrogen oxides and carbon monoxides.
With an output of 275 kW mech at 1,500 rpm -1 (50 Hz), the 12-cylinder engine produces ten percent more power compared to its naturally aspirated predecessor E2842 of the previous generation. The MAN engineers have achieved the power enhancement by increasing the bore to 132 mm, resulting in a larger displacement of now 25.8 litres. The optimised combustion and the cylinder head with 4-valve technology also made it possible to achieve a higher overall efficiency of 93.6 %. With 54.0 % thermal efficiency and an outstanding 39.6 % mechanical efficiency, the latter shows an increase of over six percent or 2.4 percentage points.
In addition to increased output and better efficiency rates, the latest naturally aspirated engine from MAN Engines also provides more comfort: For the E3262 E302, an integrated cable harness is already available ex works. Via a CAN interface, important engine parameters such as exhaust gas, oil pressure, mixing and coolant temperature as well as charging pressure can be retrieved and easily made available for plant control.
The flow-optimised crankcase is definitely among the highlights of the components in the E3262 E302: Due to the 30 percent decrease in pressure loss, the power for the cooling water pump can be reduced, minimizing the internal consumption of the CHP. Further savings potential in the CHP design results from the water-cooled exhaust pipes. They decrease the exhaust gas temperature and thus allow the use of a smaller exhaust gas heat exchanger.
In general, years of experience with engines and in-house development, design and production at the International Engine Competence Centre in Nuremberg, Germany, ensure that established MAN gas engines are of the highest quality.
Expand/Collapse all
Technical data
E3262 naturally aspired engine with natural gas
| | | MAN E3262 E302 | MAN E3262 E302
| Speed | rpm (Hz) | 1,500 (50) | 1,800 (60)
| Engine width | mm | 1,245 | 1,245
| Engine length | mm | 1,743 | 1,743
| Engine height | mm | 1,494 | 1,494
| Dry weight | kg | 1,763 | 1,763
| Bore | mm | 132 | 132
| Stroke | mm | 157 | 157
| Displacement | l | 25.8 | 25.8
| ISO STANDARD POWER 1 | kW | 275 | 300
| Air/fuel ratio | λ | 1.00 | 1.00
| Efficiency 2 | | |
| mechanical 1 | % | 39.6 | 38.7
| thermal | % | 54.0 | 54.9
| total | % | 93.6 | 93.6
| Combustion 3 | | m | m
according to DIN ISO 3046 part 1
at 100 % load
m = lean, st = stoichiometric
MAN E3262 bridges performance gap with additional 450 kW variant
In addition to the 550 kW variant, MAN Engines offers a 12-cylinder forced induction gas engine with 450 kW<sub>mech</sub> based on the E32 series. Both the E3262 LE232 for natural gas and the E3262 LE242 for biogas and other special gases deliver 450 kW<sub>mech</sub> at 1,500 rpm<sup /> (50 Hz). This means, that MAN Engines has bridged the gap in performance between 370 and 550 kW<sub>mech</sub>, which was previously covered by the earlier E2842 series. For the natural gas variant E3262 LE232, the mechanical efficiency is 41.3 %<sub>mech</sub> compared with 40.2 %<sub>mech</sub> for the E2842 LE322. The E3262 LE242 biogas variant of the new MAN gas engine achieves 41.1 %<sub>mech</sub> compared with its predecessor E2842 LE202, which managed 40.2 %<sub>mech</sub> as well. The possible applications of both gas engines also cover a broad field of cogeneration for the industrial, commercial, municipal and leisure sectors.</p>\r\n<p />\r\n<p>Technically, the 12-cylinder E3262 engine with 450 kW<sub>mech</sub> is based on the same series as its 550 kW<sub>mech</sub> counterpart, which has been established in the market since 2013. Thus the new E3262 LE242 and E3262 LE232 are designed as forced induction four-stroke petrol gas engines, with 12 cylinders arranged in the shape of a V and a displacement of 25.8 litres. MAN engineers managed to optimise the engine’s performance to 450 kW<sub>mech</sub> and improve its efficiency by using a modified camshaft and adjusting the valve timings appropriately. This gives customers a well-engineered, robust engine with identical connections and the same dimensions (LxWxH: 1.748 mm x 1.243 mm x 1.500 mm) as the 550 kW variant.</p>\r\n<p />\r\n<p>MAN Engines also offers the new MAN 12-cylinder engine as a 60 Hertz variant at 1,800 rpm<sup />. In this configuration, both the E3262 LE232 natural gas engine and the E3262 LE242 special gas engine each deliver 450 kW<sub>mech</sub> as well. Efficiencies are 39.3 %<sub>mech</sub> (natural gas) and 38.6 %<sub>mech</sub> (special gas).</p>"}}" class="row">
In addition to the 550 kW variant, MAN Engines offers a 12-cylinder forced induction gas engine with 450 kW mech based on the E32 series. Both the E3262 LE232 for natural gas and the E3262 LE242 for biogas and other special gases deliver 450 kW mech at 1,500 rpm (50 Hz). This means, that MAN Engines has bridged the gap in performance between 370 and 550 kW mech , which was previously covered by the earlier E2842 series. For the natural gas variant E3262 LE232, the mechanical efficiency is 41.3 % mech compared with 40.2 % mech for the E2842 LE322. The E3262 LE242 biogas variant of the new MAN gas engine achieves 41.1 % mech compared with its predecessor E2842 LE202, which managed 40.2 % mech as well. The possible applications of both gas engines also cover a broad field of cogeneration for the industrial, commercial, municipal and leisure sectors.
Technically, the 12-cylinder E3262 engine with 450 kW mech is based on the same series as its 550 kW mech counterpart, which has been established in the market since 2013. Thus the new E3262 LE242 and E3262 LE232 are designed as forced induction four-stroke petrol gas engines, with 12 cylinders arranged in the shape of a V and a displacement of 25.8 litres. MAN engineers managed to optimise the engine’s performance to 450 kW mech and improve its efficiency by using a modified camshaft and adjusting the valve timings appropriately. This gives customers a well-engineered, robust engine with identical connections and the same dimensions (LxWxH: 1.748 mm x 1.243 mm x 1.500 mm) as the 550 kW variant.
MAN Engines also offers the new MAN 12-cylinder engine as a 60 Hertz variant at 1,800 rpm . In this configuration, both the E3262 LE232 natural gas engine and the E3262 LE242 special gas engine each deliver 450 kW mech as well. Efficiencies are 39.3 % mech (natural gas) and 38.6 % mech (special gas).
Want more information? This way, please!
Consultancy? Let’s meet in person:
To your dealer
Any questions?
Contact us
Contact us
Contact request
Dealer & workshop search
Press & media
Social Media
MAN Engines
MAN Engines
MAN Truck & Bus
MAN Truck & Bus
Company
MAN Truck & Bus Company
Suppliers & partners
Careers at MAN
MAN Engine Academy
Compliance & Integrity
General terms & conditions (T&C)
Whistleblower System
Suspected Cyber Security Threat
Portals
MAN History
MAN Shop
Language
Deutsch
English
Imprint
Data protection
Cookies
© MAN 2026
General information
Products displayed on this website may differ in terms of shape, design, colour and scope of supply. Some of the images may include special equipment, accessories and decorative elements which are subject to an additional charge. Technical features and equipment of the engines, axles, transfer cases and other components described are only examples and may vary, especially depending on the country. All data given in this document is non-binding. This data serves information purposes only and in particular is not guaranteed in any way. Depending on the specific applications or individual projects that follow, the relevant data may be subject to change and will be assessed and determined individually for each application and project. This depends on the specific characteristics of each individual application and project, especially the specific site and operating conditions. Products and services shown may not be available in all countries. We reserve the right to make changes at any time.</p>\r\n<p>Optional equipment and accessories (alternators, air compressors, etc.) are subject to technical data changes, e.g. weight and usable power, thus affecting the fuel or power consumption, CO<sub>2</sub>emissions and performance values of a machine.</p>\r\n<p>All technical data has been determined based on the statutory measurement procedures.</p>\r\n<p>All MAN Engines components are partly completed machinery within the meaning of the Machinery Directive 2006/42/EC for use by OEM manufacturers. The overall responsibility for the complete machine lies with the OEM manufacturer.</p>\r\n"}}" id="text-5a34909fbe" class="cmp-text">
Products displayed on this website may differ in terms of shape, design, colour and scope of supply. Some of the images may include special equipment, accessories and decorative elements which are subject to an additional charge. Technical features and equipment of the engines, axles, transfer cases and other components described are only examples and may vary, especially depending on the country. All data given in this document is non-binding. This data serves information purposes only and in particular is not guaranteed in any way. Depending on the specific applications or individual projects that follow, the relevant data may be subject to change and will be assessed and determined individually for each application and project. This depends on the specific characteristics of each individual application and project, especially the specific site and operating conditions. Products and services shown may not be available in all countries. We reserve the right to make changes at any time.
Optional equipment and accessories (alternators, air compressors, etc.) are subject to technical data changes, e.g. weight and usable power, thus affecting the fuel or power consumption, CO 2 emissions and performance values of a machine.
All technical data has been determined based on the statutory measurement procedures.
All MAN Engines components are partly completed machinery within the meaning of the Machinery Directive 2006/42/EC for use by OEM manufacturers. The overall responsibility for the complete machine lies with the OEM manufacturer.
Embedding third-party content
This website uses third-party content. In order to be able to use the website and its offers, please accept the collection and processing of your data by the relevant third-party providers. To do so, click on the red ‘Accept’ button.
Further information can be found on our Data Protection & Cookies page.
Accept
Image gallery
