URL: https://literature.marathonelectric.com/wp-content/uploads/woocommerce_uploads/2025/12/MG-CT25083E-R8-Ratings-specifications-Guide-50-hz-EMEA-dhzicr.pdf
Accessed: 2026-11-01

                                                                                                                                 WAUSAU, WISCONSIN, USA

RATINGS & SPECIFICATIONS GUIDE
50 HERTZ AND SPECIALTY GENERATORS

J A N 2 0 2 6 | C A T A L O G E U R O P E , M I D D L E E A S T , A F R I C A
The Marathon® Generator is a top performer in every respect: offering powerful               CONSTRUCTION
performance, reliable power generation, and easy installation for prime power and
emergency standby applications from 5 kVA to 4000 kVA.                                       Our light weight, compact design
                                                                                             make our Pancake generators a
The Marathon Generator brand provides an emphasis on custom and quality-manufactured         powerful, economical power source
solutions that provide reliability to customers. Marathon Generator’s products are backed    for mobile lighting on construction
by an experienced customer service and technical support staff that are ready and available  jobsites.
to support customer needs. Generators are manufactured and inventoried worldwide to
meet the needs of our global customer base.

Marathon Generators ... for the long run

MARINE & HARSH DUTY

These rugged machines are built to withstand the
most punishing environments – from hot, arid, dusty
mining operations to humid, salt-laden sea air. With
reinforced windings, fully encapsulated exciter stators
and heavy-duty rectifier assemblies, Marathon’s
Mariner and Harsh Duty family of alternators deliver
low-maintenance reliability.

DATA CENTERS

When mission critical loads are on the line data centers
around the world have grown to rely on Marathon®
generators as the most trusted, most reliable option
when it comes to efficient operation, long life, proven
transient performance and guaranteed uptime.

CUSTOM DESIGNS                                                                               IRRIGATION

Highly engineered products designed specifically to                                          Marathon offers generator packages
your needs.                                                                                  specifically engineered for irrigation
                                                                                             applications.

                                            www.marathonelectric.com
2
TABLE OF CONTENTS

RATINGS
 MAGNAPLUS®, MAGNAMAX®, DATAMAX® GENERATORS

     Three-phase,190 Volts - 440 Volts . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4-13
     Three-phase,3300 Volts - 6600 Volts . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 14
     Three-phase,10000 Volts - 11000 Volts . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  15
     Single-phase,110 Volts - 220 Volts . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16-17
     6-pole,1000 rpm generators  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  18
 SPECIALTY GENERATORS
     Mariner ®heavy duty generators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  2
     Harsh Duty® industrial generators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  3
MODIFICATION SECTION
     Generators, voltage regulators, accessories, testing & general notes  . . . . . . . . . . . . . . . . . . . . . 19-20
TECHNICAL INFORMATION
     Standard SAE dimensions  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  21
     Dimensions, drawings, and weights . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 22-26
     Environmental and special application considerations. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  27
     Connection diagrams . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28-29
     Automatic voltage regulator features . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  30
     Formulas. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  31
     Warnings and cautions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  32
     Resale of goods and freight policy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  3

                                                                                                                                                                           1
            500 HHeerrttzz    4-P4o-Pleole,                                                                                         1500 RPM
                                                                                                                         Class H Insulation
                            4-Pole,                                                                           0.8 Power Factor Lagging

                               ThrTeherePehPahsaese
                            Three Phase

                               Generators

         FEATURES:

         • Reinforced windings with multiple dip & bake cycles on main stator to handle high moisture salt-laden marine applications.
         • Fully encapsulated exciter stator for maximum environmental protection.
         • Heavy duty rectifier assembly designed to handle extreme voltage transient surges and over-current situations.
         • R egulators: 280 through 430 frame sizes include SE350E; 570 frames include DVR®2400 with PMG standard.

                                                           kVA Ratings @ 50°C Ambient, Cont.

            Base model        220Y       220Y                380Y       380Y      400Y                400Y
                            95°C R/R  110°C R/R            95°C R/R  110°C R/R  95°C R/R           110°C R/R
            361PSL3120
            361PSL3121      12 Lead Reconnectable with Link Board as Standard                           45
            361PSL3122                                                                                  52
            362PSL3124      38        40                   40        44                       41        62
            362PSL3126                                                                                  81
            363PSL3127      43        45                   50        53                       50        94
            431PSL6252                                                                                 113
            431PSL6254      45        51                   60        65                       56       141
            431PSL6256                                                                                 165
            431PSL6258      65        75                   75        80                       73       193
            432PSL6260                                                                                 210
            432PSL6262      73        81                   82        94                       81       251
            433PSL6266                                                                                 271
            433PSL6270      90        101                  100       113                      100      331
                                                                                                       368
            572RSL6325      121       130                  140       143                      135
            572RSL6327                                                                                 450
            572RSL6329      143       151                  160       166                      160      494
            572RSL6331                                                                                 531
            573RSL6333      150       161                  186       200                      183      563
            573RSL6335                                                                                 688
            574RSL6337      183       195                  200       210                      200      706
                                                                                                       794
                            191       210                  235       256                      240

                            245       260                  256       270                      256

                            241       265                  325       245                      310

                            285       310                  355       375                      350

                            12 Lead Reconnectable with Bus Bars as Standard

                            306       331                  438       469                      425

                            356       363                  450       475                      463

                            331       381                  506       550                      506

                            431       469                  513       563                      525

                            519       556                  669       700                      656

                            469       513                  663       738                      669

                            519       569                  700       769                      725

         General notes on page 20 may apply to this page.

         See available modifications on pages 19

RATINGS

         2
         4-Pole             50                         200Y or 400Y Volts                                                                 1500 RPM
Three Phase                   Hertz
 Generators                                                                                                                   Class H Insulation

                                                                                                                    0.8 Power Factor Lagging
                                                                                                                                    40°C Ambient

FEATURES:

• Reinforced windings with multiple dip & bake cycles on main stator to handle dust-laden and/or harsh industrial applications.
• Fully Encapsulated exciter stator for maximum environmental protection.
• Heavy duty rectifier assembly designed to handle extreme voltage transient surges and over-current situations.
• Regulators: 280 through 430 frame sizes include SE350E; 570 frames include DVR®2400 with PMG standard.

                                                       Ratings @ Designated Rise

Base model                         Continuous                                                                       Stand by
                                      F
361PSL3120         B                                             H                                         F                            H
361PSL3121       80°C           105°C R/R                  125°C R/R                                 130°C R/R                    150°C R/R
361PSL3122
362PSL3124  kVA        kW   kVA                   kW   kVA            kW          kVA                kW                       kVA            kW
362PSL3126
363PSL3127                                        12 Lead Reconnectable with Link Board as Standard
431PSL6252
431PSL6254  39         31   44                    36   48             38          48                            38            51             41
431PSL6256
431PSL6258  46         37   52                    42   57             46          57                            46            61             49
432PSL6260
432PSL6262  53         43   63                    50   68             54          68                            54            75             60
433PSL6266
433PSL6270  70         57   81                    65   88             70          88                            70            94             75

572RSL6325  78         63   94                    75   100            80          100                           80            110            88
572RSL6327
572RSL6329  96         77   113                   90   130  104                   130                104                      133  106
572RSL6331
573RSL6333  123        98   141                   113  150  120                   153                122                      160  128
573RSL6335
574RSL6337  141        113  165                   132  175  140                   180                144                      185  148

            161        129  193                   154  206  165                   210                168                      220  176

            180        144  210                   168  225  180                   230                184                      235  188

            211        169  251                   201  270  216                   275                220                      285  228

            230        184  271                   217  300  240                   300                240                      306  245

            270        216  331                   265  360  288                   370                296                      385  308

            305        244  368                   294  400  320                   405                324                      420  336

                                                  12 Lead Reconnectable with Bus Bars as Standard

            381        305  450                   360  475  380                   488                390                      506  405

            413        330  494                   395  519  415                   531                425                      550  440

            438        350  531                   425  569  455                   581                465                      600  480

            469        375  563                   450  600  480                   613                490                      638  510

            594        475  688                   550  725  580                   738                590                      763  610

            594        475  706                   565  750  600                   769                615                      794  635

            669        535  794                   635  850  680                   863                690                      894  715

General notes on page 20 may apply to this page.
See available modifications on pages 19.

                                                                                                                                                    RATINGS

                                                                                                                                                 3
            500                 4-P4o-Pleole,                        190Y or 380Y Volts                                         1500 RPM
              HHeerrttzz                                             220 or 110 Volts Delta                          Class H Insulation
                              4-Pole,
                                                                                                                          40°C Ambient
                                 ThrTeherePehPahsaese                                                     0.8 Power Factor Lagging
                              Three Phase                                                             Shunt (Non-PMG) Excitation

                                 Generators                                                                                 SE350E AVR

                                Standard Models

                                                           Ratings @ Designated Rise

                                    Continuous                                        Standby

              Base Model       B          F                          H          F                H
                          80°C R/R  105°C R/R                  125°C R/R  130°C R/R        150°C R/R
            281PSL1502
            282PSL1504    kVA kW kVA kW kVA kW kVA kW kVA kW
            282PSL1505
            283PSL1506          12 Lead Reconnectable with Link Board as Standard
            283PSL1507
            284PSL1508    10    8   11.3                   9   12    9.6  12          9.6  12.5  10
            284PSL1542
            361PSL1600    15    12  16.3                   13  17.5  14   17.5        14   18.8  15
            361PSL1601
            361PSL1602    20    16  22.5                   18  25    20   25          20   26.3  21
            362PSL1604
            362PSL1606    22.5  18  25                     20  26    21   26          21   28    23
            363PSL1607
            364PSL1609    25    20  28                     23  31    25   31          25   33    27
            431PSL6202
            431PSL6204    31    25  36                     29  40    32   40          32   42    34
            431PSL6206
            431PSL6208    33    28  37                     30  41    33   41          33   43    35
            432PSL6210
            432PSL6212    38    30  44                     35  45    36   45          36   50    40
            433PSL6216
            433PSL6220    47    38  53                     43  57    46   57          46   62    50

                          57    46  65                     52  70    56   70          56   75    60

                          70    57  80                     64  85    68   85          68   91    73

                          81    65  94                     75  100   80   100         80   110   88

                          96    77  113                    90  130 104 125 100 133 106

                          125 100 156 125 169 135 169 135 180 144

                          125 100 143 114 151 121 155 124 160 128

                          144 115 166 133 176 141 180 144 185 148

                          166 133 200 160 211 169 215 172 225 180

                          180 144 210 168 225 180 230 184 235 188

                          220 176 256 205 275 220 280 224 290 232

                          230 184 270 216 300 240 300 240 303 242

                          285 228 345 276 370 296 376 301 390 312

                          315 252 375 300 400 320 410 328 423 338

         General notes on page 20 may apply to this page.
         See available modifications on pages 19.

RATINGS

         4
         4-Pole         50                                       190Y or 380Y Volts                                                 1500 RPM
Three Phase               Hertz                              220 or 110 Volts Delta                                     Class H Insulation
 Generators
                                                                             380Y Volts                                       40°C Ambient
                                                                                                              0.8 Power Factor Lagging

                                                                                                               Includes PMG Excitation

Regulator: Includes DVR®2400, except 572-574 frame RSL models which include PM500.

                        Standard Models

                                     Ratings @ Designated Rise    Standby
                        Continuous

Base Model         B          F                         H          F                                    H
              80°C R/R  105°C R/R                 125°C R/R  130°C R/R                            150°C R/R

              kVA kW kVA kW kVA kW kVA kW kVA                                                            kW

Random Wound Coil Designs, 12 Lead Reconnectable with Bus Bars Standard, 190/380Y                       405
                                                                                                        435
572RSL6425    406 325 469 375 500 400 500 400 506                                                       480
                                                                                                        515
572RSL6427    419 335 475 380 500 400 513 410 544                                                       620
                                                                                                        655
572RSL6429    475 380 550 440 588 470 594 475 600                                                       710

572RSL6431    500 400 563 450 600 480 613 490 644                                                       765
                                                                                                        910
573RSL6433    613 490 700 560 750 600 756 605 775                                                       1040
                                                                                                        1070
573RSL6435    625 500 738 590 781 625 800 640 819                                                       1250
                                                                                                        1480
574RSL6437    675 540 769 615 819 655 831 665 888                                                       1590
                                                                                                        1920
                    Random Wound Coil Designs, 4 Bars, 380Y Only                                        2338

574RSL6438    731 585 831 665 888 710 900 720 956

575RSL4044    806 645 963 770 1031 825 1056 845 1138

740RSL4046    969 775 1125 900 1200 960 1219 975 1300

742RSL4048    1050 840 1181 945 1250 1000 1263 1010 1338

742RSL4050    1188 950 1363 1090 1463 1170 1500 1200 1563

743RSL4052    1388 1110 1650 1320 1775 1420 1775 1420 1850

744RSL4054    1500 1200 1750 1400 1875 1500 1913 1530 1988

744RSL4056    1763 1410 2063 1650 2200 1760 2238 1790 2400

744RSL4058    1380 1725 1610 2013 1720 2150 1750 2188 1870

                        Standard Models

All 860 & 1000 frame generators have 4 bus bars, with the capability of differential protection.

                                     Ratings @ Designated Rise          Standby
                        Continuous

  Base Model       B          F                         H               F                               H
              80°C R/R  105°C R/R                 125°C R/R       130°C R/R                       150°C R/R
861RSL13002
862RSL13004   kVA       kW kVA kW kVA kW kVA kW kVA kW
862RSL13006
1020RDL1310   2000  Random Wound Coil Designs, 6 Lead, 380Y Only  2000                            2625  2100
1020RDL1312   2175  1600 2275 1820 2500 2000 2500                 2160                            2850  2280
1030RDL1314   2376  1740 2475 1980 2700 2160 2700                 2350                            3125  2500
              2700  1900 2688 2150 2938 2350 2938                 2720                            3550  2840
              2850  2160 3038 2430 3375 2700 3400                 2850                            3700  2960
              3125  2280 3188 2550 3525 2820 3563                 3150                            4063  3250
                    2500 3500 2800 3875 3100 3938

General notes on page 20 may apply to this page.
See available modifications on pages 19.

                                                                                                                                                 RATINGS

                                                                                                                                              5
            500 HHeerrttzz    4-P4o-Pleole,                          200Y or 400Y Volts                                        1500 RPM
                                                                     230 or 115 Volts Delta                         Class H Insulation
                            4-Pole,
                                                                                                                         40°C Ambient
                               ThrTeherePehPahsaese                                                      0.8 Power Factor Lagging
                            Three Phase                                                              Shunt (Non-PMG) Excitation

                               Generators                                                                                  SE350E AVR

                                 Standard Models

                                                           Ratings @ Designated Rise

                                       Continuous                                     Standby

              Base Model         B           F                       H          F               H
                            80°C R/R   105°C R/R               125°C R/R  130°C R/R       150°C R/R
            282PSL1502
            282PSL1504      kVA kW kVA kW kVA kW kVA kW kVA kW
            282PSL1505
            283PSL1506           12 Lead Reconnectable with Link Board as Standard
            283PSL1507
            284PSL1508      10.3 8.2 11.7 9.3 12.3 9.8 12.3 9.8 12.9 10.3
            284PSL1542
            361PSL1600      15   12    16.3                13  17.5  14   17.5        14  18.8  15
            361PSL1601
            361PSL1602      19.6 15.7 21.8 17.4 23.9 19.1 23.9 19.1                       25    20
            362PSL1604
            362PSL1606      21.9 17.5  25                  20  26    21   26          21  28    23
            363PSL1607
            364PSL1609      25   20    28                  22  30    24   30          24  33    26
            431PSL6202
            431PSL6204      30   24    33                  27  37    30   37          30  40    32
            431PSL6206
            431PSL6208      33   27    37                  30  41    33   41          33  45    36
            432PSL6210
            432PSL6212      39   31    44                  36  48    38   48          38  51    41
            433PSL6216
            433PSL6220      46   37    52                  42  57    46   57          46  61    49

                            53   43    62                  50  67    54   68          54  75    60

                            70   57    81                  65  88    70   88          70  94    75

                            78   63    93                  75  100   80   100         80  110   88

                            96   77    113                 90  130 104 130 104 133 106

                            125 100 156 125 169 135 169 135 180 144

                            123  98    141 113 150 120 153 122 160 128

                            141 113 165 132 175 140 180 144 185 148

                            161 129 193 154 206 165 210 168 220 176

                            180 144 210 168 225 180 230 184 235 188

                            211 169 251 201 270 216 275 220 285 228

                            230 184 271 217 300 240 300 240 306 245

                            270 216 331 265 360 288 370 296 385 308

                            305 244 368 294 400 320 405 324 420 336

         General notes on page 20 may apply to this page.
         See available modifications on pages 19.

RATINGS

         6
         4-Pole               50                                     200Y or 400Y Volts                                             1500 RPM
Three Phase                     Hertz                            230 or 115 Volts Delta                                 Class H Insulation
 Generators
                                                                                 400Y Volts                                   40°C Ambient
                                                                                                              0.8 Power Factor Lagging

                                                                                                               Includes PMG Excitation

Regulator: Includes DVR®2400, except 572-574 frame RSL models which include PM500.

                              Standard Models

                                                  Ratings @ Designated Rise

                              Continuous                                         Standby

Base Model               B           F                      H                    F                      H
                    80°C R/R  105°C R/R               125°C R/R            130°C R/R              150°C R/R

                    kVA kW kVA kW kVA kW kVA kW kVA                                                      kW

            Random  Wound    Coil Designs, 12 Lead Reconnectable with Bus  Bars Standard 200Y/400Y      405
572RSL6425             381        305 450 360 475 380                        488 390 506                440
572RSL6427             413        330 494 395 519 415                        531 425 550                480
572RSL6429             438        350 531 425 569 455                        581 465 600                510
572RSL6431             469        375 563 450 600 480                        613 490 638                610
573RSL6433             594        475 688 550 725 580                        738 590 763                635
573RSL6435             594        475 706 565 750 600                        769 615 794                715
574RSL6437             669        535 794 635 850 680                        863 690 894
                                 Random Wound Coil Designs, 4 Bars, 400Y                                770
574RSL6438             713        570 850 680 913 730                      Only                         915
575RSL4044             788        630 963 770 1038 830                       931 745 963                1070
740RSL4046             988        790 1150 920 1225 980                     1063 850 1144               1090
742RSL4048             1000       800 1200 960 1288 1030                    1250 1000 1338              1310
742RSL4050             1238       990 1450 1160 1550 1240                   1288 1030 1363              1450
743RSL4052             1275      1020 1550 1240 1688 1350                   1563 1250 1638              1630
744RSL4054             1513      1210 1788 1430 1925 1540                   1688 1350 1813              1960
744RSL4056             1763      1410 2113 1690 2288 1830                   1925 1540 2038              2438
744RSL4058             1430      1488 1670 2088 1790 2338                   2338 1870 2450
                                                                            1820 2775 1950

                              Standard Models

All 860 & 1000 frame generators have 4 bus bars, with the capability of differential protection.

                                                  Ratings @ Designated     Rise

                              Continuous                                              Stand by

Base Model               B          F                       H                          F                H
                    80°C R/R  105°C R/R               125°C R/R                  130°C R/R        150°C R/R

                    kVA      kW kVA               kW  kVA kW kVA                  kW              kVA    kW

861RSL13002         2125        Random Wound Coil Designs, 6 Lead, 400Y Only     2100             2750  2200
862RSL13004         2250     1700 2500 2000 2625 2100 2625                       2240             3000  2400
862RSL13006         2438     1800 2625 2100 2800 2240 2800                       2400             3188  2550
1020RDL1310         2625     1950 2750 2200 3000 2400 3000                       2700             3625  2900
1020RDL1312         3063     2100 3125 2500 3375 2700 3375                       3000             4000  3200
1030RDL1314         3125     2450 3438 2750 3750 3000 3750                       3200             4250  3400
                             2500 3600 2880 4000 3200 4000

General notes on page 20 may apply to this page.
See available modifications on pages 19.

                                                                                                                                                 RATINGS

                                                                                                                                              7
            500 HHeerrttzz    4-P4o-Pleole,                           208Y or 415Y Volts                                      1500 RPM
                                                                      240 or 120 Volts Delta                       Class H Insulation
                            4-Pole,
                                                                                                                        40°C Ambient
                               ThrTeherePehPahsaese                                                     0.8 Power Factor Lagging
                            Three Phase                                                             Shunt (Non-PMG) Excitation

                               Generators                                                                                 SE350E AVR

                                  Standard Models

                                                   Ratings @ Designated Rise         Standby
                                      Continuous

              Base Model         B          F                         H          F             H
                            80°C R/R  105°C R/R                 125°C R/R  130°C R/R     150°C R/R
            282PSL1502
            282PSL1504      kVA kW kVA kW kVA kW kVA kW kVA kW
            282PSL1505
            283PSL1506            12 Lead Reconnectable with Link Board as Standard
            283PSL1507
            284PSL1508      10.8 8.6  12                   9.6  12.5  10   12.5      10  13.1 10.5
            284PSL1542
            361PSL1600      15    12  16.3                 13   17.5  14   17.5      14  18.8  15
            361PSL1601
            361PSL1602      18.8  15  21.3                 17   23.1 18.5 23.1 18.5      25    20
            362PSL1604
            362PSL1606      20    16  22                   18   25    20   25        20  27    22
            363PSL1607
            364PSL1609      25    20  27                   22   30    24   30        24  32    26
            431PSL6202
            431PSL6204      27    22  31                   25   35    28   35        28  37    30
            431PSL6206
            431PSL6208      32    26  36                   29   40    32   40        32  42    34
            432PSL6210
            432PSL6212      40    32  45                   36   50    40   50        40  53    42
            433PSL6216
            433PSL6220      45    36  50                   40   56    45   56        45  60    48

                            50    40  60                   48   65    52   65        52  73    58

                            70    57  81                   65   90    72   90        72  96    77

                            75    60  90                   72   100   80   100       80  110   88

                            96    77  113                  90   130 104 130 104 133 106

                            125 100 150 120 163 130 163 130 175 140

                            118   94  140 112 150 120 150 120 155 124

                            140 112 165 132 175 140 176 141 183 146

                            153 122 185 148 200 160 205 164 211 169

                            175 140 206 165 225 180 225 180 235 188

                            196 157 240 192 260 208 265 212 275 220

                            230 184 270 216 300 240 300 240 310 248

                            251 201 320 256 350 280 360 288 375 300

                            286 229 355 284 400 320 400 320 410 328

         General notes on page 20 may apply to this page.
         See available modifications on pages 19.

RATINGS

         8
         4-Pole        50                                        208Y or 415Y Volts                                                 1500 RPM
Three Phase              Hertz                               240 or 120 Volts Delta                                     Class H Insulation
 Generators
                                                                             415Y Volts                                       40°C Ambient
                                                                                                              0.8 Power Factor Lagging

                                                                                                               Includes PMG Excitation

Regulator: Includes DVR®2400, except 572-574 frame RSL models which include PM500.

                       Standard Models

                                    Ratings @ Designated Rise                   Standby
                       Continuous

                  B          F                          H          F                                    H
             80°C R/R  105°C R/R                  125°C R/R  130°C R/R                            150°C R/R

Base Model   kVA kW kVA kW kVA kW kVA kW kVA kW

Random Wound Coil, 12 Lead Reconnectable with Bus Bars Standard, 208Y/415Y

572RSL6425   344 275 413 330 444 355 456 365 475                                                        380
                                                                                                        425
572RSL6427   388 310 469 375 500 400 513 410 531                                                        450
                                                                                                        500
572RSL6429   406 325 500 400 531 425 544 435 563                                                        590
                                                                                                        605
572RSL6431   444 355 550 440 581 465 600 480 625                                                        670

573RSL6433   550 440 650 520 700 560 713 570 738                                                        750
                                                                                                        845
573RSL6435   538 430 669 535 713 570 731 585 756                                                        1020
                                                                                                        1040
574RSL6437   600 480 731 585 788 630 800 640 838                                                        1310
                                                                                                        1380
                   Random Wound Coil Designs, 4 Bars, 415Y Only                                         1610
                                                                                                        2400
574RSL6438   688 550 825 660 888 710 906 725 938

575RSL4044   796 615 963 770 1013 810 1025 820 1056

740RSL4046   919 735 1106 885 1188 950 1219 975 1275

742RSL4048   931 745 1131 905 1219 975 1219 975 1300

742RSL4050   1188 950 1438 1150 1538 1230 1538 1230 1638

743RSL4052   1169 935 1500 1200 1600 1280 1600 1280 1725

744RSL4054   1438 1150 1725 1380 1875 1500 1875 1500 2013

744RSL4058   1310 1638 1630 2038 1780 2225 1830 2288 1920

                       Standard Models

All 860 & 1000 frame generators have 4 bus bars, with the capability of differential protection.

                                                  Ratings @ Designated Rise

                       Continuous                                            Stand by

Base Model        B    F                          H                          F                          H
             80°C R/R                                                                             150°C R/R
                       105°C R/R                  125°C R/R  130°C R/R

861RSL13002  kVA    kW kVA kW kVA kW kVA                                         kW               kVA    kW
862RSL13004
862RSL13006  2000    Random Wound Coil Designs, 6 Lead, 415Y Only               2000              2625  2100
1020RDL1310  2200  1600 2275 1820 2500 2000 2500                                2180              2863  2290
1020RDL1312  2375  1760 2500 2000 2725 2180 2725                                2320              3075  2460
1030RDL1314  2680  1900 2656 2125 2900 2320 2900                                2700              3518  2814
             3000  2144 3015 2412 3350 2680 3375                                3030              3938  3150
             3125  2400 3375 2700 3750 3000 3788                                3130              4063  3250
                   2500 3500 2800 3875 3100 3913

General notes on page 20 may apply to this page.
See available modifications on pages 19.

                                                                                                                                              RATINGS

                                                                                                              9
             500 HHeerrttzz    4-P4o-Pleole,                                220Y or 440Y Volts                                   1500 RPM
                                                                                                                      Class H Insulation
                             4-Pole,
                                                                                                                           40°C Ambient
                                ThrTeherePehPahsaese                                                       0.8 Power Factor Lagging
                             Three Phase                                                               Shunt (Non-PMG) Excitation

                                Generators                                                                                   SE350E AVR

                                  Standard Models

                                                     Ratings @ Designated Rise          Standby
                                        Continuous

         Base Model               B           F                        H          F              H
                             80°C R/R   105°C R/R                125°C R/R  130°C R/R      150°C R/R
         282PSL1502
         282PSL1504          kVA kW kVA kW kVA kW kVA kW kVA kW
         282PSL1505
         283PSL1506               12 Lead Reconnectable with Link Board as Standard
         283PSL1507
         284PSL1508          8.6  6.9   9.6                7.7   10   8     10       8     10.5 8.4
         361PSL1600
         361PSL1601          12   9.6   13                 10.4  14   11.2  14       11.2  15    12
         361PSL1602
         362PSL1604          15   12    17                 13.6 18.5 14.8 18.5 14.8        20    16
         362PSL1606
         363PSL1607          16   12.8  18                 14.4  20   16    20       16    22    17.6
         364PSL1609
         431PSL6202          20   16    22                 17.6  24   19.2  24       19.2  26    20
         431PSL6204
         431PSL6206          21   16.8  25                 20    27   22    27       22    30    24
         431PSL6208
         432PSL6210          38   30    41                 32    45   36    45       36    47    36
         432PSL6212
         433PSL6216          40   32    45                 36    51   41    51       41    54    43
         433PSL6220
                             43   35    51                 41    56   45    56       45    60    48

                             63   50    75                 60    81   65    81       65    88    77

                             69   55    81                 65    90   72    90       72    100   80

                             86   69    101                81    113  90    113      90    119   95

                             108  86    130 104 141 113 141 113 150                              120

                             108  86    130 104 140 112 141 113 150                              120

                             125 100 151 121 163 130 166 133 173 138

                             128 102 161 129 176 141 181 145 190 152

                             160 128 195 156 210 168 215 172 225 180

                             161 129 210 168 230 184 235 188 250 200

                             213 170 260 208 280 224 286 229 300 240

                             195 156 265 212 300 240 310 248 326 261

                             236 189 310 248 343 274 343 274 371 297

         General notes on page 20 may apply to this page.
         See available modifications on pages 19.

RATINGS

         10
         4-Pole       50                                     220Y or 440Y Volts                              1500 RPM
Three Phase             Hertz                                           440Y Volts               Class H Insulation
 Generators
                                                                                                       40°C Ambient
                                                                                       0.8 Power Factor Lagging

                                                                                        Includes PMG Excitation

Regulator: Includes DVR®2400, except 572-574 frame RSL models which include PM500.

                      Standard Models

                                   Ratings @ Designated Rise  Standby
                      Continuous

Base Model       B          F                           H          F              H
            80°C R/R  105°C R/R                   125°C R/R  130°C R/R      150°C R/R

            kVA kW kVA kW kVA kW kVA kW kVA                                  kW

Random Wound Coil, 12 Lead Reconnectable with Bus Bars Standard, 220Y/440Y  315
                                                                            355
572RSL6425  256 205 331 265 363 290 375 300 394                             355
                                                                            450
572RSL6427  306 245 381 305 419 335 425 340 444                             525
                                                                            495
572RSL6429  296 215 363 290 406 325 419 335 444                             550

572RSL6431  363 290 469 375 519 415 531 425 563                             680
                                                                            700
573RSL6433  450 360 556 445 606 485 625 500 656                             875
                                                                            890
573RSL6435  394 315 513 410 569 455 588 470 619                             1250
                                                                            1110
574RSL6437  438 350 569 455 631 505 650 520 688                             1370
                                                                            1540
            Random Wound Coil Designs, 4 Bars, 440Y Only                    1875

574RSL6438  581 465 725 580 794 635 813 650 850

575RSL4044  463 370 681 545 781 625 813 650 875

740RSL4046  694 555 913 730 1000 800 1038 830 1094

742RSL4048  731 585 938 750 1031 825 1031 825 1113

742RSL4050  1088 870 1350 1080 1463 1170 1463 1170 1563

743RSL4052  806 645 1119 895 1263 1010 1263 1010 1388

744RSL4054  988 790 1363 1090 1550 1240 1550 1240 1713

744RSL4056  1146 917 1575 1260 1763 1410 1825 1460 1925

744RSL4058  897 1121 1230 1538 1380 1725 1420 1775 1500

General notes on page 20 may apply to this page.
See available modifications on pages 19.

                                                                                                                       RATINGS

                                                                                       11
             500                 4-Po4l-ePole,                                 190Y-208Y or                                          1500 RPM
               HHeerrttzz                                                      380Y-415Y Volts                            Class H Insulation
                               4-TPhroeeleP,hase
                                                                                                                               40°C Ambient
                               ThBrreoeaTdPhhRreaaensgePehase                                                  0.8 Power Factor Lagging
                                                                                                           Shunt (Non-PMG) Excitation
                                   Generators
                                                                                                                                 SE350E AVR

                                Standard Models

                                                           Ratings @ Designated Rise              Standby
                                           Continuous

             Base Model          B               F                        H                  F                   H
                           80 C° R/R       105°C R/R                125°C R/R         130 C° R/R           150°C R/R
             282PSL1502
             282PSL1504    kVA  kW         kVA                 kW   kVA   kW    kVA        kW      kVA     kW
             282PSL1505
             283PSL1506               12 Lead Reconnectable with Link Board as Standard
             283PSL1507
             284PSL1508    10   8          11.3                9    12    9.6         12   9.6     12.5    10
             284PSL1542
             361PSL1600    15   12         16.3                13   17.5  14    17.5       14      18.8    15
             361PSL1601
             361PSL1602  18.8   15         21.3                17   23.1  18.5  23.1       18.5    25      20
             362PSL1604
             362PSL1606    20   16         22                  18   25    20          25   20      27      22
             363PSL1607
             364PSL1609    25   20         27                  22   30    24          30   24      32      26
             431PSL6202
             431PSL6204    27   22         31                  25   35    28          35   28      37      30
             431PSL6206
             431PSL6208    33   27         36                  29   40    32          40   32      42      34
             432PSL6210
             432PSL6212    38   30         44                  35   45    36          45   36      50      40
             433PSL6216
             433PSL6220    45   36         50                  40   56    45          56   45      60      48

                           50   40         60                  48   65    52          65   52      73      58

                           70   57         80                  64   85    68          85   68      91      73

                           75   60         90                  72   100   80    100        80      110     88

                           96   77         113                 90   130   104   125        100     133     106

                           125  100        156                 125  169   135   169        135     180     144

                           118  94         140                 112  150   120   150        120     155     124

                           140  112        165                 132  175   140   176        141     183     146

                           153  122        185                 148  200   160   205        164     211     169

                           175  140        206                 165  225   180   230        184     235     188

                           196  157        240                 192  260   208   265        212     275     220

                           230  184        270                 216  300   240   300        240     303     242

                           251  201        320                 256  350   280   360        288     375     300

                           286  229        355                 284  400   320   400        320     410     328

             General notes on page 20 may apply to this page.
             See available modifications on pages 19.

                                          Standard Models

                                                          Ratings @ Designated Rise               Standby
                                           Continuous

             Base Model              B               F                    H                 F                    H
                                80°C R/R       105°C R/R            125°C R/R         130°C R/R            150°C R/R

                           kVA        kW   kVA                 kW   kVA   kW          kVA  kW      kVA     kW

                         Random Wound Coil Designs ,12 Lead Reconnectable with Bus Bars Standard.

             572RSL6425    344        275  413                 330  444   355         456  365     475     380

             572RSL6427    388        310  469                 375  500   400         513  410     531     425

RATINGS      572RSL6429    406        325  500                 400  531   425         544  435     563     450

             572RSL6431    444        355  550                 440  581   465         600  480     625     500

             573RSL6433    550        440  650                 520  700   560         713  570     738     590

             573RSL6435    538        430  669                 535  713   570         731  585     756     605

             574RSL6437    600        480  731                 585  788   630         800  640     838     670

             General notes on page 20 may apply to this page.
             See available modifications on page 19.

         12
         4-Pole      50                                                                                     501500 RPM
Three Phase            Hertz                                                                                                        40°C Ambient
 Generators                                                                                                         0.8 Power Factor Lagging
                                                                                                        DVR®2400 AVR w/PMG Excitation

                                                                                                                         Hertz

FEATURES:

 • Low Reactance Designs (*Contact factory for other custom reactance value designs)
 • Other voltage designs available (Contact factory for details)

All 860 &1000 frame generators have 4 bus bars, with the capability of differential protection.         400Y/230 Volts

                     Continous  Ratings @ Designated Rise                                               Stand by
                       105°C                  125°C
               80°C                                                                              130°C            150°C
                                                                                                                   kVA
   Base Model  kVA   kVA                            kVA                                           kVA
                                                                                                                  1813
743RSL1352     1275  1550           4 Bars                                                       1688             2038
744RSL1354     1513  1788                           1688                                         1925             2450
744RSL1356     1763  2113                           1925                                         2338
                                                    2288                                                          2750
861RSL13002    2125  2500                                                                        2625             3000
862RSL13004    2250  2625     6 Lead, 4 Bus Bars                                                 2800             3188
862RSL13006    2438  2750                           2625                                         3000             3625
1020RDL1310    2625  3125                           2800                                         3375             4000
1020RDL1312    3063  3438                           3000                                         3750             4250
1020RDL1314    3125  3600                           3375                                         4000
                                                    3750
                                                    4000

General notes on page 20 may apply to this page.                                                                                                                                RATINGS
See available modifications on page 19.

                                                                                                                                                                            13
             500             4-Po4l-ePole,                                                                                                    1500 RPM
               HHeerrttzz                                                                                                         Class H Insulation
                           4-TPhroeeleP,hase
                                                                                                                                        40°C Ambient
                           ThMreedeTiuPhmhreaVesoelPtahgaese                                                            0.8 Power Factor Lagging
                                                                                                            DVR®2400 AVR w/PMG Excitation
                              Generators

             FEATURES:

              • Low Reactance Designs (*Contact factory for other custom reactance value designs)
              • Other voltage designs available (Contact factory for details)

             All 860 frame generators have 4 bus bars, with the capability of differential protection.                 3300Y/1905 Volt
                                                                                                                       or 1905 Volts Delta

                                                                    Ratings @ Designated Rise

                                       Continuous                                                                      Standby

             Base Model         B            F                            H                                       F                   H
                           80°C R/R    105°C R/R                    125°C R/R                               130°C R/R           150°C R/R

                           kVA   kW    kVA                    kW    kVA                                 kW  kVA    kW   kVA      kW

                           1825      6Lead,4 Bus Bars, Form Wound Coils and VPI Insulation Systems.               1820  2413    1930
                           2000                                                                                   2000  2650    2120
             862FSM15312   2250  1460  2063                   1650  2275  1820                              2275  2200  2913    2330
             862FSM15314   2500  1600  2250                   1800  2500  2000                              2500  2400  3125    2500
             862FSM15316         1800  2500                   2000  2750  2200                              2750
             863FSM15320         2000  2875                   2300  3000  2400                              3000

             All 860 frame generators have 4 bus bars, with the capability of differential protection.                 6600Y/3811 Volts
                                                                                                                       or 3811 Volts Delta

                                       Continuous                   Ratings @ Designated Rise                          Standby

             Base Model         B             F                                       H                           F                   H
                           80°C R/R    105°C R/R                               125°C R/R                    130°C R/R           150°C R/R

                           kVA   kW    kVA                    kW    kVA                                 kW  kVA    kW   kVA      kW

                           1825      6Lead,4 Bus Bars, Form Wound Coils and VPI Insulation Systems.               1820  2413    1930
                           2000                                                                                   2000  2650    2120
             862FSM15432   2250  1460  2063                   1650  2275  1820                              2275  2200  2913    2330
             862FSM15434   2500  1600  2250                   1800  2500  2000                              2500  2400  3125    2500
             862FSM15436         1800  2500                   2000  2750  2200                              2750
             863FSM15440         2000  2875                   2300  3000  2400                              3000

RATINGS      • Medium voltage sensing potential transformers (P/Ts) are not included. For three-phase sensing, a three-phase PT is required.
             • Price adder may apply 
             • All 860 and 1000 frame generators on this page have 100 ohm platinum winding RTDs as standard equipment.

             General notes on page 20 may apply to this page.
             See available modifications on page 19.

         14
           4-Pole                      50                                                                                                  1500 RPM
 Three Phase                             Hertz                                                                                  Class F Insulation
High Voltage
  Generators                                                                                                                         40°C Ambient
                                                                                                                     0.8 Power Factor Lagging
                                                                                                         DVR®2400 AVR w/PMG Excitation

                                                                                                                                              6 Leads

                               Standard Models

FEATURES:

 • Low Reactance Designs (*Contact factory for other custom reactance value designs)
 • Other voltage designs available (Contact factory for details)

                                                                       10000Y/5774 Volts or 5774 Volts Delta

                                                        Ratings @ Designated Rise

Base Model                                           Continuous                               Standby

                        B                                              F                            F
                   80°C R/R                                      105°C R/R                    130°C R/R

             kVA                       kW               kVA                 kW          kVA              kW

862FSH14156  1488                      1190             1719                1375        1838             1470
863FSH14158  1700                      1360             1956                1565
863FSH14160  1875                      1500             2169                1735        2075             1660
863FSH14162  2050                      1640             2375                1900        2313             1850
1020FDH1440  1500                      1200             1725                1380        2500             2000
1020FDH1442  1775                      1420             2038                1630
1020FDH1444  1788                      1430             2050                1640        1881             1505
1020FDH1446  1825                      1460             2063                1650        2200             1760
1020FDH1448  2063                      1650             2375                1900        2213             1770
1030FDH1450  2188                      1750             2525                2020        2225             1780
1030FDH1452  2188                      1750             2525                2020        2575             2060
1030FDH1454  2363                      1890             2775                2220
                                                                                        2725             2180
                                                                                        2725             2180
                                                                                        3025             2420

Consult factory for extended ratings.

                                                                 10500Y/6062 Volts or 6062 Volts Delta

                                                        Ratings @ Designated Rise

Base Model                                           Continuous                               Standby

                                            B                                F                      F
                                       80°C R/R                        105°C R/R              130°C R/R

             kVA                                  kW             kVA              kW    kVA              kW

862FSH14156  1563                                 1250           1813             1450  1938             1550

863FSH14158  1788                                 1430           2063             1650  2188             1750
                                                  1580           2288             1830  2500             2000
863FSH14160  1975                                 1730           2500             2000  2625             2100

863FSH14162  2162

1020FDH1440  1563                                 1250           1781             1425  1925             1540
                                                  1480           2100             1680  2250             1800
1020FDH1442  1850                                 1510           2125             1700  2288             1830
                                                  1520           2150             1720  2325             1860
1020FDH1444  1888                                 1660           2388             1910  2588             2070

1020FDH1446  1900

1020FDH1448  2075

1030FDH1450  2288                                 1830           2638             2110  2838             2270
                                                  1830           2638             2110  2838             2270
1030FDH1452  2288                                 1940           2863             2290  3138             2510

1030FDH1454  2425

Consult factory for extended ratings

                                                                       11000Y/6351 Volts or 6351 Volts Delta

                                                        Ratings @ Designated Rise                              • H igh voltage sensing potential
                                                                                                                 transformers (P/Ts) are not included.
Base Model                                           Continuous                               Standby            For three-phase sensing, a three-phase
                                                                                                                 PT is required.
                        B                                              F                            F
                   80°C R/R                                      105°C R/R                    130°C R/R        • All 860 and 1000 frame generators
                                                                                                                 on this page have 100 ohm platinum
             kVA                                 kW     kVA                 kW          kVA              kW      winding RTDs as standard equipment.

862FSH14156  1563                      1250             1813                1450        1813             1550  • All high voltage generators incorporate
863FSH14158  1788                      1430             2063                1650                                 form wound coils and VPI insulation
863FSH14160  1975                      1580             2288                1830        2188             1750    systems.                                  RATINGS
863FSH14162  2162                      1730             2500                2000        2500             2000
1020FDH1440  1500                      1200             1750                1400        2625             2100  •  All 860 and 1000 frame frame
1020FDH1442  1775                      1420             2063                1650                                 generators have 4 bus bars, with the
1020FDH1444  1838                      1470             2175                1740        1875             1500    capability of differential protection.
1020FDH1446  1900                      1520             2250                1800        2188             1750
1020FDH1448  1975                      1580             2375                1900        2363             1890  • Consult factory for altitude above 1000
1030FDH1450  2150                      1720             2500                2000        2425             1940    MASL.
                                                                                        2588             2070
1030FDH1452  2188                      1750             2550                2040
                                                                                        2813             2250
1030FDH1454  2500                      2000             2913                2330
                                                                                        2875             2300

                                                                                        3200             2560

Consult factory for extended ratings

General notes on page 20 may apply to this page.
See available modifications on page 19.

                                                                                                                                                       15
             500 HHeerrttzz    4-P4o-lePole,                              220/110 Volts                                                      1500 RPM
                                                                          440/220 Volts                                           Class H Insulation
                             4-Pole,                                      110 Volts Delta
                                                                                                                                        40°C Ambient
                               SingTlhe rPeheaPsehase                                                      SE350E AVR w/Shunt (Non-PMG)
                             ThGreeenePrhaatosres
                                                                                                                                             Excitation

                                   Standard Models

                                                                          Ratings @ Designated  Rise

                                         0.8 Power Factor Lagging                                          1.0 Power Factor

                                        Continuous                            Standby                      Continuous         Standby
                                                                                                                                   H
                                   F                                 H          H                     F         H
                             105°C R/R                         125°C R/R  150°C R/R             105°C R/R  125°C R/R         150°C R/R

               Base Model    kVA   kW    kVA                   kW         kVA   kW              kVA/kW     kVA/kW             kVA/kW

             282PSL1502                  12 Lead Reconnectable with Link Board as Standard                                       8.5
             282PSL1504                                                                                                          11.5
             282PSL1505      6.9   5.5   7.5                   6          7.8   6.2                   7.5              8          15
             283PSL1506                                                                                                           19
             283PSL1507      9.4   7.5   10                    8          10.6  8.5                   10               11         21
             284PSL1508                                                                                                           28
             284PSL1542      12.8  10.2  13.8                  11         14.4  11.5                  13               14         29
             361PSL1600                                                                                                           32
             361PSL1601      14.4  11.5  16.3                  13         16.9  13.5                  16               18         38
             361PSL1602                                                                                                           43
             362PSL1604      16.3  13    16.9                  13.5       17.5         14             19               20         54
             362PSL1606                                                                                                           65
             363PSL1607      20    16    22.5                  18         25           20             24               26         70
             431PSL6202                                                                                                          100
             431PSL6204      22.5  18    25                    20         26.3         21             25               27        115
             431PSL6206                                                                                                          135
             431PSL6208      25    20    26                    21         29           23             28               30        145
             432PSL6210                                                                                                          170
             432PSL6212      29    23    31                    25         34           27             33               35        170
             433PSL6216                                                                                                          215
             433PSL6220      33    26    35                    28         39           31             37               40        215

                             44    35    48                    38         53           42             46               50

                             51    41    56                    45         60           48             56               60

                             58    46    63                    50         66           53             60               65

                             90    72    95                    76         100          80             90               95

                             100   80    110                   88         115          92             100              110

                             120   96    130                   104        135   108                   120              130

                             125   100   140                   112        145   116                   125              140

                             150   120   165                   132        170   136                   150              165

                             150   120   165                   132        170   136                   150              165

                             190   152   200                   160        215   172                   190              200

                             190   152   200                   160        215   172                   190              200

             General notes on page 20 may apply to this page.
             See available modifications on pages19.

RATINGS

         16
           4-Pole        50                                      220/110 or 110 Volts                                           1500 RPM
    Dedicated              Hertz
Single Phase                                                                                                         Class H Insulation
  Generators
                                                                                                                                40°C Ambient

                                                                                        SE350EL AVR w/Shunt (Non-PMG) Excitation

                    Standard Models

                                                             Ratings @ Designated Rise

                          0.8 Power Factor Lagging                                                 1.0 Power Factor
                                                                                             Continuous
                         Continuous                              Standby                                              Standby
                                                                                                                           H
                    F                                   H          H                        F          H
              105°C R/R                           125°C R/R  150°C R/R                105°C R/R  125°C R/R           150°C R/R
                                                                                                                      kVA/kW
  Base Model  kVA   kW    kVA                     kW         kVA   kW                 kVA/kW     kVA/kW
                                                                                                                         10.5
282PSL1513                                        4 Lead with Link Board as Standard                                      15
282PSL1515                                                                                                                25
282PSL1517    6.6   5.3   7.5                     5.7        7.5          6             9.5      10                       58
361PSL1613                                                                                                                65
362PSL1615    9.4   7.5   10                      8          10.6  8.5                  13       14

              15.6  12.5  16.9                    13.5       18.1  14.5                 22       24

              39    31    44                      35         46           37            50       54

              39    31    44                      35         46           37            55       60

General notes on page 20 may apply to this page.
See available modifications on pages 19.

                                                                                                                                              RATINGS

                                                                                                                                17
                          500 HHeerrttzz    6-P4o-lPe ole,                             200Y or 400Y Volts                                                        1000 RPM
                                                                                                  400Y Volts                                          Class H Insulation
                                          4-Pole,
                                                                                                                                                            40°C Ambient
                                             ThrTeehrPeheaPsehase                                                                          0.8 Power Factor Lagging
                                          ThGreeenePrhaatosres                                                                   DVR®2400 AVR w/PMG Exitation

                                                                                      Ratings @ Designated      Rise

                          Base model                                    Continuous                                               Standby

                          572RSL0120           B                              F                      H                     F              H
                          572RSL0122
                          572RSL0124      80°C R/R                      105°C R/R                    125°C R/R        130°C R/R           150°C R/R
                          573RSL0126
                          573RSL0128      kW      kVA                   kW       kVA   kW               kVA           kW      kVA   kW       kVA
                          574RSL0130
                                                                        12 Leads, 200Y or 400Y Volts
                          742RSL0132
                          742RSL0134      128     160                   144      180   160              200           160     200   170      213
                          743RSL0136
                          744RSL0138      160     200                   185      231   200              250           200     250   210      263

                                          200     250                   230      288   250              313           250     313   260      325

                                          240     300                   275      344   300              375           300     375   315      394

                                          320     400                   365      456   400              500           400     500   420      525

                                          400     500                   460      575   500              625           500     625   525      656

                                                                             6 Leads, 400Y Volts

                                          480     600                   550      688   600              750     600           750   630      788
                                                                                                                800           1000  840      1050
                                          640     800                   735      919   800              1000    1000          1250  1050     1313
                                                                                                                1200          1500  1260     1575
                                          800     1000                  915      1144  1000             1250

                                          960     1200                  1100     1375  1200             1500

                      Contact your sales representative for lead time and available agency options.

                      General notes on page 20 may apply to this page.
                      See available modifications on page 19.

MORDIAFITICNAGTISONS

                      18
Modification Section: Generators

Modification                                                   Description                             280 360 430 570 740
   Adapters          Two-bearing close-coupled
  Drip Cover         IP22                                                                               W W W 
                     IP23
PMG Excitation       SE350 or SE350EL - see model list for availability                                 • • •• •
                     Permanent Magnet Generator & PM500 Regulator - see model list for availability     • • •• •
                     Permanent Magnet Generator & DVR®2400 Regulator- see model list for availability
                                                                                                          WW
Space Heaters 240 / 120V Watts vary by frame size
                                                                                                        • • •W
       Stator RTD    MagnaMax, MagnaPower                                                               • • ••
      Bearing RTD    MagnaMax, MagnaPower
Current Transformer  Paralleling, Metering, or Differential- proper bus bar selection required         50W 120W 180W 480W 600W
Sensing Transformer  3 Phase for voltage regulator sensing only, MV & HV generators
                     572-744Frame- to be selected in conjunction with current transformers             WWW• •
        Bus Bars                                                                                       WWW• •
                                                                                                       WWW• •

                                                                                                        W W W 

                                                                                                        W W W 

    standard

W not available
 consult sales rep for additional information

• Optional; upcharge may apply, depending on model

                                                                                                                                MODRIAFTICINAGTISONS

                                                    *CSA is a tradename of CSA Groupand is not owned
                                                    by or under the control of Marathon Electric LLC.

                                                                                                                 19
           General Notes

           A. All base models listed (except 1000 frame                  D. All generator ratings listed in this publication are based
                MAGNAPOWER® models) are single bearing. Pricing               upon temperature rises measured by the resistance
                includes flexible drive discs, SAE adapter, standard          method as defined by MIL-STD-705C and IEEE STD
                voltage regulator, and full guarding. Drip covers are         115, Method 6.4.4. For ratings at rises as measured
                Optional. All voltage regulators have underspeed              by embedded temperature detectors, consult factory.
                protection, EMI filtering, and are encapsulated for
                moisture protection.                                     E. MAGNAPLUS® products are shunt-excited (non-PMG)
                                                                              generators. The automatic voltage regulator derives
           B. MAGNAPLUS® and MAGNAMAX® products have                          input power from the generator’s output leads.
                Class H insulation. MAGNAPOWER® products have
                Class H insulation for 4160V and below, and Class F      F. MAGNAMAX® and MAGNAPOWER® generators
                insulation for above 4160V. Rating columns headed             incorporate a permanent magnet generator (PMG) as
                B, F, and H indicate that generators operated at the          the input power source for the voltage regulator.
                specified ratings will not exceed the temperature
                rise limitation for the specified class of insulation    G. MAGNAMAX® and MAGNAPOWER® form wound coil
                specified in MG1-32.6. The rating columns do not              generators include VPI insulation on main stator only.
                specify the class of insulation used in the generator’s
                construction.

           C. The frame size for each model is the first 3 or 4 digits
                of the model number.

           Technical Data

           Mounting Arrangement Cross Reference

               Adapter SAE                                Available in Frame Sizes
                     Size
                            Coupling Size            MagnaPlus                MagnaMax
                       5
                       4           7.5     280       360        430      570            740
                       4           7.5
                       3            10     X
                       3            10
                       2           11.5    X
                       2            10
                       1           11.5    X
                       1           11.5
                      0.5           14     X         X          X
                       0            14
                       0            14     X         X          X
                      00            18
                      00            18               X          X
                                    21
                                                     X          X

                                                     X          X

                                                     *          X        X

                                                                X        X

                                                                X        X

                                                                         X              X

                                                                                        X

                                                                                        X

           * Dedicated adaption, cannot be changed.

TECHNICAL

           20
Dimensions & Weights

in inches and (millimeters)

Standard SAE Dimensions

             Engine                          XF                                          16 BOLT SPACING
             Flywheel                            XE                                      SAEDisc Coupling
             Housing                                                                     (Equally spaced holes)
                                                      XD
               Engine                                                                    12 BOLT SPACING
               Flywheel                                    XB
                                    XG

Engine Flywheel Housing Dimensions                                     Engine Flywheel Dimensions

SAE XD       XB               Tapped Holes            Size             XE            XF           XG         Tapped Holes
No.
                              Qty.  Size            SAE 21                                                   Qty.  Size
                                                    SAE 18
00 31.000 (787) 33.50 (851)   16    1/2-13          SAE 14             26.500 (673)  25.25 (641)    0 (0)    12    5/8-11
                                                  SAE 11-1/2           22.500 (572)  21.38 (543)  .62 (16)
0 25.500 (648) 26.75 (679)    16    1/2-13          SAE 10             18.375 (467)  17.25 (438)  1.00 (25)  6     5/8-11
                                                     SAE 8             13.875 (352)  13.12 (333)  1.56 (40)
1/2 23.000 (584) 24.38 (619)  12    1/2-13        SAE 7-1/2            12.375 (314)  11.62 (295)  2.12 (54)  8     1/2-13
                                                  SAE 6-1/2            10.375 (264)  9.62 (244)   2.44 (62)
1 20.125 (511) 20.88 (530)    12    7/16-14                            9.500 (241)   8.75 (222)   1.19 (30)  8     3/8-16
                                                                       8.500 (216)   7.88 (200)   1.19 (30)
2 17.625 (448) 18.38 (467)    12    3/8-16                                                                   8     3/8-16

3 16.125 (410) 16.88 (429)    12    3/8-16                                                                   6     3/8-16

4 14.250 (362) 15.00 (381)    12    3/8-16                                                                   8     5/16-18

5 12.375 (314) 13.12 (333)    8     3/8-16                                                                   6     5/16-18

6 10.500 (267) 11.25 (286)    8     3/8-16

Mariner & Harsh Duty Net Weight in kilograms

 Base Model  Weight                   Base Model               Weight                 Base Model                   Weight       DIMENSIONS | TECHNICAL
361PSL3120     240                                                                   572RSL6325                     1205
361PSL3121     254                  431PSL6252                  535                  572RSL6327                     1235
361PSL3122     285                  431PSL6254                  580                  572RSL6329                     1383
362PSL3124     330                  431PSL6256                  635                  572RSL6331                     1411
362PSL3126     354                  431PSL6258                  660                  573RSL6333                     1545
363PSL3127     420                  432PSL6260                  755                  573RSL6335                     1570
                                    432PSL6262                  795                  574RSL6337                     1851
                                    433PSL6266                  940
                                    433PSL6270                  995

                                                                                                                            21
                        Dimensions & Weights                                                                                                                  Generators

                        in millimeters

                        ALL DIMENSIONS ARE APPROXIMATE: Contact factory for full dimensional data.

                        280-430 frame

                        Frame Size A   B       BA  C       C with PMG  D                                                           E       2F  H    P    X    Y    Z

                        282  355.6 178 166.6 466           596         346.7 158.8 127                                                         203  353  475  174  96

                        283  355.6 178 166.6 529           659         346.7 158.8 127                                                         203  353  475  174  96

                        284  355.6 178 166.6 580           710         346.7 158.8 127                                                         203  353  475  174  96

                        361  408 242 177.8 639             699         442 177.8 177.8 228.6 464                                                         710  316  98

                        362  408 242 177.8 731             791         442 177.8 177.8 228.6 464                                                         710  316  98

                        363  408 242 266.7 811             871         442 177.8 177.8 228.6 464                                                         710  316  98

                        364  408 242 266.7 888             948         442 177.8 177.8 228.6 464                                                         710  316  98

                        431  533.4 381 254 852             977         575 228.5 279.4 330                                                          603  855  380  57

                        432  533.4 381 254 941             1066        575 228.5 279.4 330                                                          603  855  380  57

                        433  533.4 381 254 1068            1193        575 228.5 279.4 330                                                          603  855  380  57

                        Must have minimum clearance of 153mm for air flow in to the generator. Additional clearance may be required for servicing.

                        MagnaPlus Net Weight in kilograms

DIMENSIONS | TECHNICAL  Base Model     Weight  Base Model  Weight  Base Model                                                      Weight

                        282PSL1502       102   361PSL1600    240   431PSL6204                                                        580
                        282PSL1504       115   361PSL1601    254   431PSL6206                                                        635
                        282PSL1505       135   361PSL1602    285   431PSL6208                                                        660
                        283PSL1506       150   361PSL1613    284   432PSL6210                                                        755
                        283PSL1507       165   362PSL1604    330   432PSL6212                                                        795
                        284PSL1508       195   362PSL1606    354   433PSL6216                                                        940
                        284PSL1542       200   362PSL1615    353   433PSL6220                                                        995
                        282PSL1513       100   363PSL1607    420
                        282PSL1515       120   364PSL1609    440
                        282PSL1517       131   431PSL6202    535

                                                                                                                               22

                        22
Dimensions & Weights                                                                                                          Generators

in millimeters

ALL DIMENSIONS ARE APPROXIMATE: Contact factory for full dimensional data

                                C

                      Y            OPTIONAL FOR                                                                      P

                                   RTD TERMINALS

                                                  OPTIONAL
                                                     DRIP
                                                    COVER

            X
                                                     D FRAME
                                                            DIAMETER

                                                                                                         H

                                         2F BA                                                                  E
                                         B                                                                            A

Frame  A      B          BA        C     D        E                                                         2F  H        P    X                       Y

Size

572    571.5  381        292.1     1306  702      254       279.4                                               393      780  1078.5                  432

573    571.5  610        292.1     1470  702      254       508                                                 393      780  1078.5                  432

574    571.5  610        292.1     1648  702      254       508                                                 393      780  1078.5                  432

575    571.5  610        292.1     1705  702      254       508                                                 393      780  1078.5                  432

742    838    725.8      304.8     1763  870      381       584.2                                               482      960  1304                    539

743    838    1081.6     304.8     2011  870      381       940                                                 482      960  1304                    539

744    838    1081.6     304.8     2169  870      381       940                                                 482      960  1304                    539

764    838    1081.6     368.8     2233  870      381       940                                                 482      960  1304                    539

Notes: • Connection boxes shown are furnished as standard product. Consult factory for optional connection boxes.
           • Must have a minimum clearance of 153 mm for air flow into the conduit box. However, additional clearance may be required for servicing.

                                                                                                                                                               DIMENSIONS | TECHNICAL

                                                                                                                                                           23
                            Dimensions & Weights                                                       Generators

                            ALL DIMENSIONS ARE APPROXIMATE: Contact factory for full dimensional data
                            Net Weight in kilograms

                                Model   Weight
                            572RSL0120    930
                            572RSL0122   1000
                            572RSL0124   1135
                            572RSL6425   1205
                            572RSL6427   1235
                            572RSL6429   1383
                            572RSL6431   1411
                            573RSL0126   1350
                            573RSL0128   1550
                            573RSL6433   1545
                            573RSL6435   1570
                            574RSL0130   1880
                            574RSL6437   1851
                            574RSL6438   1930
                            575RSL4044   2265
                            740RSL4046   2359
                            742RSL0132   2943
                            742RSL0134   3374
                            742RSL4048   2765
                            742RSL4050   3090
                            743RSL0136   3950
                            743RSL4052   3412
                            744RSL0138   4237
                            744RSL4054   3782
                            744RSL4056   4418
                            744RSL4058   4347
                            764RSL4063   4507

DIMENSIONS | TECHNICAL

                        24
Dimensions & Weights                                                                      Generators

in millimeters

ALL DIMENSIONS ARE APPROXIMATE: Contact factory for full dimensional data

Frame Size  C       BA     2F    E       2E                                H      O       P

861         2438.4  690.6  745   625     1250                              276    1424.5  1100.6

862         2608.4  690.6  870   625     1250                              276    1424.5  1100.6

863         2766.4  690.6  1000  625     1250                              276    1424.5  1100.6

Frame Size  BA      C      D     E       2E                                2F     H       O                                                           P                           DIMENSIONS | TECHNICAL

1020        896.1   2902   328   730.25  1460.5                            787.4  311     1223    1179.3

1030        896.1   3041   328   730.25  1460.5                            787.4  311     1223    1179.3

Notes: • Connection boxes shown are furnished as standard product. Consult factory for Optional connection boxes.
           • Must have a minimum clearance of 153 mm for air flow into the conduit box. However, additional clearance may be required for servicing.

25

                                                                                                                                                                              25
                            Dimensions & Weights                                                       Generators

                            Net Weight in kilograms

                            ALL DIMENSIONS ARE APPROXIMATE: Contact factory for full dimensional data

                            Net Weight in kilograms

                                      Model  Weight
                            861RSL13002       5017
                            862RSL13004       5543
                            862RSL13006       6251
                            862FSH14156       5850
                            863FSH14158       5975
                            863FSH14160       6780
                            863FSH14162       7099
                            1020RDL1310       8490
                            1020RDL1312       8770
                            1020FDH1440       6350
                            1020FDH1442       6441
                            1020FDH1444       6566
                            1020FDH1446       6759
                            1020FDH1448       7031
                            1030RDL1314       9290
                            1030FDH1450       7348
                            1030FDH1452       8029
                            1030FDH1454       8165

DIMENSIONS | TECHNICAL

                        26
Technical Data

Environmental and Special Considerations

Once the size of the generator has been determined, it is           HIGH HUMIDITY AND TROPICAL CLIMATE - In moist or
important to review the environmental and special conditions        humid areas such as the Tropics, coastal areas, and all marine
which may affect the life of the generator. Some of the most        service, additional protection is recommended. Although the
common conditions which may require special attention are           standard windings are humidity and moisture resistant, space
outlined below.                                                     heaters are required for these environments.

ALTITUDE / AMBIENT - For applications over 1000 meters              OUTDOOR APPLICATION - All generators for outdoor
elevation or where the temperature of the ventilating air to        application must be protected from the elements by sheet
the generator exceeds 40°C, derating of the                         metal housings with the proper openings for ventilation. This
generator will be necessary. To determine the derating, use         protection should be designed to prevent the direct contact
the chart below by moving vertically on the specified alti-         of wind driven rain, snow, or dust with the generator. Space
tude to the horizontal line that matches the required ambient       heaters are recommended depending on location and type of
temperature, then select the derating required.                     service. Refer to factory for recommendations on enclosure
                                                                    requirements.
Note: When a class of insulation is specified, additional derat-
ing of kW available may be necessary.                               NON-LINEAR LOADING - Solid state electronic control devices
Per MG 1-2011, Part 32.6: For successful operation of               which utilize thyristors or SCR firing circuits (such as variable
generators in ambient temperatures higher than 40°C, the            frequency induction motor controls, precision motor speed
temperature rises... shall be reduced by the number of degrees      controls, no-break powered battery chargers, etc.) can intro-
that the ambient temperature exceeds 40°C.                          duce high frequency harmonics which adversely affect the
                                                                    normal waveform of the generator. This creates additional heat
ABRASIVE DUSTS - When it is possible that airborne                  in the generator stator and rotor and can cause overheating.
abrasive dusts will be introduced to the generator with the         These devices can and do present problems to non-utility power
ventilating air, additional protection is recommended. Dirt, sand,  generating equipment or any limited power bus system. The
volcanic ash, gravel, rock dust, etc. are typical of this type of   problems which can occur are not limited to the generator
application. Although the generator windings are protected          itself, but can affect the solid state control device, the equipment
against abrasive environments, severe conditions may warrant        it controls, other associated loads, monitoring devices or
protection by means of baffles, housings and filters, or other      a number of combinations over the entire system.
suitable means. Refer to factory for recommendations.
                                                                    It is important that the control manufacturer, the generator
                                                                    manufacturer, and the systems engineer work together to
                                                                    insure the proper selection of all components. Please refer to
                                                                    factory for application assistance.

                                                   ALTITUDE/AMBIENT RATING ADJUSTMENT

Ambient Temperature (°C)       85.0% kW Available                                                         15.0% Derate
                        70                                                                                12.5% Derate
       Consult factory                                                                                    10.0% Derate
                               87.5% kW Available
                        65                                                                                 7.5% Derate
                                                                                                           5.0% Derate
                               90.0% kW Available                                                          2.5% Derate
                        60                                                                                 0.0% Derate

                               92.5% kW Available
                        55 95.0% kW Available
                        50 97.5% kW Available
                        45 100% kW Available
                        40

                        0                                                                                                                                                      DIMENSIONS | TECHNICAL

                        0  300 600 900 1200 1500 1800 2100 2400 2700 3000 3300 3600 3900 4200

                                                   Altitude (Meter)

      Example:                                     Example:
      Elevation: 3000 Meter                        B class of insulation is specified in a 45°C ambient.
      Ambient: 45°C                                Maximum allowable temperature rise is reduced from
      Required Derate: 12.5%                       80°C to 75°C.
      Catalog Rating x .875
                                                                                                          * is a trademark or trade name of National Electrical Manufacturers
27                                                                                                        Association and is not owned by or under the control of Marathon
                                                                                                          Electric LLC

                                                                                                                                          27
                        Technical Data

                        Connection Diagrams

                                                       TT11 L1 L1                                                      TT11 L1 L1                                                    SERIES

                                                                  T4                L - L                     10 Lead      T4                   L - L                            HIGH WYE
                                                   12 Lead T4                       L - L                     10 Lead      T4                   L - L
                                                   12 Lead T7                                                              T7                                                  Voltage
                                                                               T2                                          T7              T2                          HZ L-L L-L0
                                                                  T7           T2 L2                                                       T2 L2                        60 380 219
                                                                                                                            T0
                                                       T12 T10                      L2                                      T0                  L2                                416 240
                                                    T9 T12 T10                                                                                                                    440 254
                                                T6 T9          T11                                  T6 T9 T9                     T8 T8 T5                                         460 266
                                                               T11 T8                               T6                                T5                                          480 277
                                                T6                     T8 T5                                                                                                      600 346
                        T3                                                                  T3                                    L - L0                                50 380 219
                        T3L3                                           T5                   T3L3                                  L - L0                                          400 231
                                                                       L - L0                                                                                                     415 240
                           L3                                                                  L3                                                                                 440 254
                                                                       L - L0
                                                                                                                                                                                 PARALLEL
                                                               L1                                                          L1
                                                       T7 L1 T1                                                   T7 L1 T1                                                       LOW WYE
                                                       T7          T1                                                          T1
                                                                                                                  T7                                                          Voltage
                                                                                                                                                                        HZ L-L L-L0
                                            12 Lead                                                 10 Lead                                                             60 190 110
                                            12 Lead                                                 10 Lead
                                                                                                                                                                                 208 120
                                                       T10       T4                  L - L                        T0           T4                L - L                           220 127
                                                       T1T012    T4 T5               L - L                        T0           T4 T5             L - L                           230 133
                                                                                                                                                                                 240 139
                        T9                              T12         T5            T2        T9                         T6        T5           T2                        50 190 110
                        T9                                T6   T11                T2                                   T6                     T2                                 200 115
                        L3                                T6   T11             T8 L2        T9                                     L - L0  T8 L2                                 208 120
                        L3 T3                                                  T8 L2                                               L - L0  T8 L2                                 220 127
                                                                      L - L0                L3
                             T3                                       L - L0                L3 T3                                                                                        WYE
                                                                                                T3
                                                                                                                                                                               Voltage
                                                                 L1                                    4 Lead              L1                                          HZ L-L L-L0
                                                                 L1                                    4 Lead              L1                                          60 380 219

                                                                   T1                             T3                        T1                                                   480 277
                                                                   T1                           L 3T3                       T1                                                   600 346
                                                                                                L3                                                                              2400 1386
                                                   6 Lead                                                                   T0                                                  3300 1905
                                                   6 Lead                                                                   T0                                                  4160 2402
                                                                                                                                                                                6600 3811
                                                       T6 T4                      L - L                                          L - L0       L - L                             13800 7967
                                                       T6 T4                      L - L                                          L - L0       L - L                    50 380 219
                                                               T5                                                                                                                400 231
                                                               T5              T2                                                          T2                                    415 240
                                            T3                                 T2                                                          T2                                   3300 1905
                                            L 3T3                                                                                                                               6600 3811
                                            L3                         L - L0    L2                                                          L2                                 11000 6351
                                                                                 L2                                                          L2
                                                                       L - L0

DIMENSIONS | TECHNICAL  SERIES                                              L1                                             12 Lead           L1                          PARALLEL
                                                                       T12 T1                                              12 Lead           L1
                        HIGH DELTA                                                                                                         T6 T7                       LOW DELTA
                                                                                                                                  T12      T6 T7     T1
                                 Voltage                                                                                          T12                T1                       Voltage
                            HZ L-L L-L0                                                                                                    L - L     T10                    HZ L-L
                            60* 240 120                                                            L-L0                                    L - L     T10                    60 110
                            50 200 100
                                                                          T9    T4                            L0           T9                          T2       L - L               120
                                   220 110         L-L T6 L-L0                     T7                                                                  T2       L - L       50 100
                                   240 120                                                                                 T9                           T8  T4
                                                                                                                                      T3                T8  T4                      110
                                                                       208V*                            L-L0                          T3
                                                                                                                                   T5                           L2
                                                      T3               T8 T5                    T10               L3               T5                           L2
                                                     L3 T11                                 T2 L2                 L3               T11
                                                                                                                                   T11

                                                                                                                                                                                                                                         28

                        28
Technical Data

Connection Diagrams

DELTA                                                                           L1

    Voltage

HZ           L-L                                                           T6          T1
                                                                  T3                                        6 Lead
60        2402
                                                                                                      L - L
          7967
                                                                                                T4
50        1905

          6351

                                                              L3        T5      L - L  T2              L2

DOUBLE DELTA                                              T3      T5                               T9      T11

Single Phase Connectionj       T6                                                             T12                   T8
                           L2                                                   T2 L0
           Voltage
    HZ L-L L-L0
    60 200 100

              220 110
              240 120
    50 220 110

                                                          T1            T4                  T7     L - L0  T10          L1
                                                                L - L0

                                                                                L - L

PARALLEL

LOW ZIGZAG

Single Phase Connection j                             T6                    T2

      Voltage                                                 T12 T8            12 Lead
HZ L-L L-L0
60 200 100                     T3                                                T5         T4                      T1         L1
                                        T9                              T11
         220 110                                                                            T10
         240 120           L2                                                   L0                 L - L0
50 220 110

                                                                                                                    T7

                                                              L - L0

                                                                                L - L

SERIES                                                         T12 T1     12 Lead                                                      DIMENSIONS | TECHNICAL
HIGH ZIGZAG
Single Phase Connection j                              T9               T4
                                                      T6                 T7
          Voltage
    HZ L-L L-L0                                               L - L0                T10            T8 T5                T2
    60 480 240                                                                         T11         L - L0                  L1
    50 440 220
                                                                                L0
                                                  T3                             L - L

                                                L2

jSingle phase kW/kVA ratings are approximately equal to 50% of the generator’s three-phase ratings.

                                                                                                                                   29
                            Technical Data

                            Automatic Voltage Regulator Features

                                                                              STANDARD MODELS                                                                       SPECIAL
                                                                                                                                                                  (OPTIONAL)
                                               Feature               SE350E     SE350EL    DVR®2400  PM500
                                                                        No          No         Yes     Yes                                                          MODELS
                            Analog Input                               15.0        15.0        18.0    15.0                                                         DVR®2500

                            Min. Exciter Field Resistance Ohms        1.0%         1.0%      0.25%    0.25%                                                             Yes
                                                                        Yes         Yes        Yes     Yes                                                              18.0
                            Voltage Regulation No Load to Full Load     Yes         Yes        Yes     Yes                                                            0.25%
                                                                        Yes         Yes        Yes     Yes                                                              Yes
                            Underspeed Protection                      Std.         Std.       Std.    Std.                                                             Yes
                                                                        No          No         Std.    Std.                                                             Yes
                            Overexcitation Protection                   Yes         Yes        Yes     Yes                                                              Std.
                                                                      Optm        Optm         Std.    Std.                                                             Std.
                            EMI / RFI Filtering j                       No          No          No      No                                                              Yes
                                                                        No          No         Yes      No                                                              Std.
                            Unit Mounted Voltage Adjust                 240   120 or 240k     PMG      PMG                                                               No
                                                                        3.5         3.5         4.0     5.0                                                             Yes
                            Overvoltage Protection                      63           63        100      85                                                             PMG
                                                                                  85-120                                                                                 4.0
                            Encapsulated                             190-240   190-240k     100-600  175-280                                                            100
                                                                                                     330-515
                            Paralleling l                            Average                         420-660                                                         100-600

                            Line Drop Compensation                    50/60                            RMS                                                              RMS

                            VAR/PF Controller                                                         50/60                                                            50/60

                            Input Power - VAC

                            Cont. Output - ADC

                            Cont. Output - VDC

                            Sensing Input - VAC

                            Sensed Voltage                                    Average      RMS
                            Sensing Frequency (Hz)
                                                                              50/60        50/60

                            Generator Current Limiting Protection    No       No           No        No                                                           No

                            AVR Condition LEDs                       No       No           Yes       No                                                           Yes

                            3 Phase Sensing                          No       No           Yes       Yes                                                          Yes

                            1 Phase Sensing                          Yes      Yes          Yes       Yes                                                          Yes

                            Loss of Sensing Protection               Yes o    Yes o        Yes       No                                                           Yes

DIMENSIONS | TECHNICAL      300% Short Circuit Protection            No       No           Yes       Yes                                                          Yes

                            j With regulator mounted in generator conduit box.
                            k Depends on switch position.
                            l Requires the addition of a paralleling current transformer.
                            m Requires the addition of a paralleling module along with a paralleling current transformer.
                            n Requires the addition of VAR/PF Module.
                            o Protection is inherent. Sensing and power input share the same two leads.

                                A loss of sensing (open in the sensing circuit) results in an open in the input power circuit, and the regulator will shut down.

                        30
General Formulas

Generator Formulasj

 Desired Data            Single Phase                       Three Phase
 Kilo Volt Amperes
                         Volts x Amps or kW                 3 x Volts x Amps or kW
         (kVA)           1000          P.F.                   1000                      P.F.

 Kilowatts (kW)          Volts x Amps x P.F. or kVA x P.F.  3 x Volts x Amps x P.F. or kVA x P.F.
                            1000                                1000
 Power Factor (P.F.)
                               kW                                        kW
 Amperes When kW
      is Known                 kVA                                       kVA

 Amperes When kVA        kW x 1000                                      kW x 1000
     is Known            Volts x P.F.                                 3 x Volts x P.F.

 Minimum HP Required     kVA x 1000                                   kVA x 1000
    for Prime Mover          Volts                                      3 x Volts

 Frequency (Hz)                                        kW
                                       Alternator Efficiency x 0.746
 Revolutions Per Minute
           (RPM)                       Number of Poles x RPM
                                                    120
 Number of Poles
                                                  Hz x 120
j P.F. = Power Factor                        Number of Poles

                                             Hz x 120
                                               RPM

                                                                                                       DIMENSIONS | TECHNICAL

                                                                                                   31
     IMPORTANT INFORMATION

                                          Please Read Carefully

This catalog is not intended to provide operational instructions. Appropriate Marathon® generator instruc-
tions provided with the generator and precautions attached to the generator should be read carefully prior
to installation, operations and/or maintenance of the equipment. Injury to personnel or generator failure may
be caused by improper installation, maintenance or operation.

The following WARNING! and CAUTION! information is supplied for your protection and to provide you with
many years of trouble free and safe operation of your Marathon generator.

"WARNING" indicates a hazardous situation that, if not avoided, could result in death or serious injury and
"CAUTION" indicates a hazardous situation that, if not avoided, could result in minor or moderate injury.

     • Buyer shall be solely responsible for determining the adequacy of the product for any and
        all uses to which Buyer shall apply the product. The application by Buyer shall not be sub-
        ject to any implied warranty of fitness for a particular purpose.

		  • For safety, Buyer or User should provide protective guards over all shaft extensions and

     any moving apparatus mounted thereon. The User is responsible for checking all applicable

     safety codes in his area and providing suitable guards. Failure to do so may result in bodily

     injury and/or damage to equipment.

     • Hot oil can cause severe burns. Use extreme care when removing lubrication plugs.

     • Disconnect power and lock out drive equipment before working on a generator.

     • Always keep hands and clothing away from moving parts.

     • The lifting eyes on the generator are not to be used to lift the entire generator set. Only the
        generator may be safely lifted by the lifting eyes. Do not use the conduit box for lifting or
        support of the generator.

     • Install and ground the generator per local and national codes.

     • Discharge all capacitors before servicing the generator.

     • Misapplication of a generator in a hazardous environment can cause fire or an explosion
        and result in serious injury.

     • Never attempt to measure the temperature rise of a generator by touch. Temperature rise
        must be measured by
        thermometer, resistance, imbedded detector or thermocouple.

     • Operation of a generator at higher than its nameplate ratings may result in fire, damage to
        equipment or serious injury to personnel.

     • Do not apply any force to the generator fan when rotating the generator rotor.

     • Mounting bolts should be routinely checked to ensure that the unit is firmly anchored for
        proper operation.

     • Consult qualified personnel with questions. All electrical repairs must be performed by
        trained and qualified personnel only.

     • Generators should not be operated faster than their rated speed.

     • For inverter applications, follow the inverter manufacturer’s installation guidelines.

     • Make sure the generator is properly secured and aligned before operation.

32
• When installing the generator, insure that loose parts or tools do not fall inside the genera-
   tor.

• When connecting the generator, be sure to                  follow  the cor-
   rect wiring diagram for the desired voltage.              Ensure  that the
   voltage regulator is connected per the wiring diagram.

Resale of Goods

In the event of the resale of any of the goods, in whatever form, Resellers/Buyers will include the fol-
lowing language in a conspicuous place and in a conspicuous manner in a written agreement covering
such sale:

The  manufacturer  makes               no      warranty  or  representations,

express or implied, by operation of law or otherwise, as to the

merchantability or fitness for a particular purpose of the goods sold hereunder.

Buyer acknowledges that it alone has determined that the goods purchased hereun-

der will suitably meet the requirements of their intended use. In no event will the

manufacturer be liable for consequential, incidental or other damages. Even if the

repair or replacement remedy shall be deemed to have failed of its essential purpose

under Section 2-719 of the Uniform Commercial Code, the manufacturer shall have no

liability to Buyer for consequential damages.

Resellers/Buyers agree to also include this entire document includ-
ing the cautions and warnings above in a conspicuous place and in a
conspicuous manner in writing to instruct users on the safe usage of the product.

This information should be read together with all other printed information supplied by Marathon
Electric.

For more information contact:
Marathon Electric LLC
100 E. Randolph St., Wausau, WI 54401
Phone: 715-675-3359

                                                                                                          33
                                                   NOTES

34
NOTES

                                                                                              35
 Marathon Electric LLC

 100 East Randolph Street
 Wausau, WI 54402-8003
 Phone: 715-675-3359
 Fax: 715-675-8026
 MarathonElectric.com

The proper selection and application of products and components, including assuring that the product is safe for its intended use, are the responsibility
of the customer.
To view our Standard Terms and Conditions of Sale, please visit https://www.marathonelectric.com (which may redirect to other website locations based
on product family).
The following trademarks or tradenames are owned by or under the control of a thirdparty and are not owned by Marathon Electric LLC: ATEX is a trade-
mark of European Union; ABS is a trademark or tradename of American Bureau of Shipping; Bureau Veritas is a trademark or trade name of
Bureau Veritas; CE is a trademark or tradename of European Unions; CSA is a tradename od CSA Group; Lloyd's Register is a tradename of
Lloyd's Register Group Limited; is a trademark or trade name of National Electrical
“Marathon Generators” is not indicative of legal entity.
Marathon, DataMax, DVR, Lima, MagnaMax, MagnaPlus, MagnaPower, MagnaSelect and Mariner are trademarks of Weg SA,or one of its
affiliated companies.
©2017, 2022, 2023, 2024 Marathon Electric LLC
MG-CT25083E-R1

