URL: https://www.masegenerators.com/wp-content/uploads/2020/12/MPL-176-S-I_ITA-1.pdf
Accessed: 2026-11-14

.it                           MPL 176 S-I                                                                                              Logica di controllo

                                                                                                                                       Ganci di sollevamento

                                                                                                                                       Motore FPT

     Unità  di misura: mm

            Ci riserviamo il  diritto di modificare i dati, le immagini e i disegni della presente scheda senza impegno di preavviso.

                              Contattare per maggiori e dettagliate informazioni il locale distributore o Mase Generators S.p.A.

                                           Mase Generators spa

                              Via Tortona, 345 - 47522 - Cesena (FC) - Tel. +39 0547 354311                                                                   Believing in change.

                              www.masegenerators.com - commercial@masegenerators.com
                                     MPL 176 S-I

                                                                                            Uscita trifase max. 176 kVA

                                                                                         Uscita monofase max. 58,6 kVA

       Descrizione      •  Gruppo elettrogeno silenziato                                 •  Motore Diesel 1500 giri/min

                        •  Uscita trifase da 176 kVA e monofase da 58,6 kVA              •  Serbatoio da 230 lt

Dotazioni di serie      •  Logica con display digitale per la lettura dei                   --avaria sonda pressione olio

                           seguenti parametri: tensione trifase generatore,                 --sovra/bassa tensione alternatore

                           tensione trifase di rete, tensione batteria,                     --sovra/sotto frequenza alternatore

                           amperaggio, frequenza, contaore, pressione                    •  Interruttore magnetotermico

                           olio, temperatura motore, livello carburante,                 •  Pulsante stop d’emergenza

                           mancato avviamento;                                           •  Batterie d’avviamento

                           completo di dispositivo arresto automatico del                •  Liquidi di primo riempimento

                           motore con segnalazione allarme sul display in                •  Galleggiante livello gasolio

                           caso di:                                                      •  Marmitta silenziata

                           --mancato avviamento                                          •  Regolatore automatico di tensione (AVR)

                           --stop d’emergenza                                            •  Morsettiera per il prelievo potenza trifase

                           --bassa pressione olio                                        •  Morsettiera per il collegamento quadro ATS

                           --basso livello carburante                                    •  Morsettiera per comando a distanza

                           --alta temperatura acqua                                      •  Passaggio forche

       Opzioni          •  Versione aperta                                               •  Quadro ATS

                        •  Relè e-o modulo differenziale                                 •  Quadro manuale

                        •  Vasca di raccolta liquidi                                     •  Scheda allarmi a distanza

                        •  Serbatoio maggiorato                                          •  Messa in servizio

                        •  Sistema rabbocco automatico                                   •  Caricabatteria 12V

                        •  Marmitta catalitica                                           •  Scaldiglia motore

Potenza acustica        •  Lwa 95 (70 dB a 7 mt)

Generatore CA-50Hz      •  Tipo: sincrono                                                •  Potenza monofase (emergenza):       58,6kVA -

                        •  Potenza trifase (emergenza): 176kVA - 400V                       230V

                        •  Potenza trifase (continua): 160kVA - 400V                     •  Fattore di potenza: cos ф 0,8

       Motore Diesel    •  Tipo: FPT NEF 67 TM4 - turbo - 6 cil. - 6700 cm3              •  Raffreddamento: acqua

       1500 giri/min    •  Potenza massima: 224 hp (165 kWm)                             •  Consumo carburante al 75% del       carico: 29,4            lt/h

                        •  Avviamento: elettrico (12Vcc)

Altre  caratteristiche  •  Classe d’isolamento: H                                        •  Capacità serbatoio carburante: 230 lt

                        •  Temperatura ambiente: 40 °C (*)                               •  Dimensioni (L x W x H): 3400 x 1100 x 1820 mm

                        •  Altitudine di riferimento: 1000 m (*)                         •  Peso a vuoto: 1945 kg

                        •  Grado di protezione: IP 23

                        (*) - Per valori di temperatura e altitudine diversi da quelli  sopraindicati consultare l’azienda produttrice per verificare

                           la potenza disponibile.

