URL: https://www.masegenerators.com/wp-content/uploads/2021/09/MPL-110-SS-I_ITA-3.pdf
Accessed: 2026-11-14

.it         MPL 110 SS-I                                                                                                               Pannello di controllo

                                                                                                                                       Quadro prese a richiesta

                                                                                                                                       Gancio di sollevamento

     Unità  di misura: mm

            Ci riserviamo il  diritto di modificare i dati, le immagini e i disegni della presente scheda senza impegno di preavviso.

                              Contattare per maggiori e dettagliate informazioni il locale distributore o Mase Generators S.p.A.

                              Mase Generators spa

                              Via Tortona, 345 - 47522 - Cesena (FC) - Tel. +39 0547 354311                                                                      Believing in change.

                              www.masegenerators.com - commercial@masegenerators.com
                                   MPL 110 SS-I

                                                                                            Uscita trifase max. 110 kVA

                                                                                         Uscita monofase max. 36,6 kVA

       Descrizione      •  Gruppo elettrogeno super silenziato                           • Serbatoio da 230 lt

                        •  Motore Diesel 1500 giri/min

Dotazioni di serie      •  Logica con display digitale per la lettura dei                   alternatore, apertura sportello prelievo potenza

                           seguenti parametri: tensione trifase generatore,              •  Predisposizione per funzionamento in ATS o

                           tensione trifase di rete, tensione batteria,                     Comando remoto

                           amperaggio, frequenza, contaore, pressione                    •  Predisposizione per rifornimento da serbatoio

                           olio (opzione a richiesta), temperatura motore                   ausiliario esterno

                           (opzione a richiesta), livello carburante,                    •  Batteria 12 V

                           mancato avviamento; con di dispositivo arresto                •  Prelievo trifase 400V

                           automatico del motore con segnalazione                        •  Pulsante stop d’emergenza

                           allarme sul display in caso di: mancato                       •  Regolatore automatico di tensione (AVR)

                           avviamento, stop d’emergenza, bassa pressione                 •  Gancio centrale di sollevamento

                           olio, basso livello carburante, alta temperatura              •  Passaggio forche

                           acqua, avaria sonda pressione olio, sovra/bassa               •  Vasca raccolta liquidi

                           tensione alternatore, sovra/sotto frequenza

       Opzioni          •  Versioni con tensioni diverse                                    --1 presa monofase CEE 230V - 32A

                        •  Versione 60Hz                                                    --1 presa monofase CEE 230V - 16A

                        •  Quadro prese trifase e monofase composto        da:              --Protezioni termiche

                           --1 presa trifase CEE 400V - 32A                              •  Relè differenziale salvavita

                           --1 presa trifase CEE 400V - 16A                              •  Silenziatore parascintille

                           --1 presa monofase CEE 230V - 32A                             •  Scaldiglia motore

                           --2 prese monofase CEE 230V - 16A                             •  Valova a 3 vie

                           --Protezioni termiche                                         •  Sistema di rabbocco automatico

                           --oppure da:                                                  •  GSM kit

                           --1 presa trifase CEE 400V - 125A                             •  Sensore pressione olio

                           --1 presa trifase CEE 400V - 63A                              •  Sensore temperatura motore

                           --1 presa trifase CEE 400V - 32A

Accessori a richiesta   •  GRT2W: carrello con 2 ruote pneumatiche e                     • Comando a distanza START/STOP (cavo 20/50 mt)

                           timone                                                        • Caricabatterie

                        •  Pannello ATS

Potenza acustica        •  Lwa 97 (72 dB a 7 m)

Generatore CA-50Hz      •  Tipo: sincrono                                                •  Potenza monofase (massima): 36,6kVA - 230V

                        •  Potenza trifase (emergenza): 110kVA - 400V                    •  Fattore di potenza: cos ф 0,8

                        •  Potenza trifase (continua): 99kVA - 400V

       Motore Diesel    •  Tipo: FPT NEF 45 TM2A - Turbo - 4 cyl.                        •  Avviamento: elettrico (12Vcc)

       1500 giri/min       - 4500 cm3                                                    •  Raffreddamento: acqua

                        •  Potenza massima: 133 HP (98 kWm)                              •  Consumo carburante all’ 80% del carico: 16,2 lt/h

Altre  caratteristiche  •  Classe d’isolamento: H                                        •  Capacità serbatoio carburante: 230 lt

                        •  Temperatura ambiente: 40 °C (*)                               •  Dimensioni (Lu x La x H): 3000 x 1150 x 1950 mm

                        •  Altitudine di riferimento: 1000 mt (*)                        •  Peso a secco: 1645 kg

                        •  Grado di protezione: IP 23

                        (*) - Per valori di temperatura e altitudine diversi da quelli  sopraindicati consultare l’azienda produttrice per verificare

                           la potenza disponibile.

