URL: https://www.masegenerators.com/wp-content/uploads/2021/02/MPL-50-I-SY_ITA.pdf
Accessed: 2026-11-14

.it                           MPL 50 I-SY                                                                                              Pannello Frontale

                                                                                                                                       Serbatoio 40 lt

                                                                                                                                       Motore Yanmar 1500 giri/min

     Unità  di misura: mm

            Ci riserviamo il  diritto di modificare i dati, le immagini e i disegni della presente scheda senza impegno di preavviso.

                              Contattare per maggiori e dettagliate informazioni il locale distributore o Mase Generators S.p.A.

                                           Mase Generators spa

                              Via Tortona, 345 - 47522 - Cesena (FC) - Tel. +39 0547 354311                                                                         Believing in change.

                              www.masegenerators.com - commercial@masegenerators.com
                           MPL 50 I-SY

                                                                                            Uscita trifase max. 44 kVA

                                                                                         Uscita monofase max. 14,7 kVA

       Descrizione      •  Gruppo elettrogeno silenziato                                 •  Motore Diesel 1500 giri/min

                        •  Uscita trifase da 44 kVA e monofase da 14,7 kVA               •  Serbatoio da 40 lt

Dotazioni di serie      •  Dispositivo arresto automatico del     motore  con            •  Contaore

                           spie di segnalazione per:                                     •  Voltmetro

                           - avaria carica batteria                                      •  Pulsante stop d’emergenza

                           - basso livello carburante                                    •  Indicatore visivo livello carburante

                           - bassa pressione olio                                        •  Predisposizione per funzionamento in AMF/ATS

                           - alta temperatura acqua                                         o Comando remoto

                        •  1 presa trifase CEE 400V - 63A                                •  Interruttore differenziale

                        •  1 presa trifase CEE 400V - 32A                                •  Protezione termica

                        •  1 presa monofase CEE 230V - 32A                               •  Regolatore automatico di tensione (AVR)

                        •  1 presa monofase CEE 230V - 16A                               •  Tubo di estrazione olio motore

                        •  Batteria 12V                                                  •  Gancio centrale di sollevamento

       Opzioni          •  Versioni con tensioni diverse                                 •  Scaldiglia motore

                        •  Versione 60Hz                                                 •  Serbatoio maggiorato con vasca di raccolta

                        •  Silenziatore parascintille                                       liquidi

                        •  Logica con display digitale

Accessori a richiesta   •  Quadro per avviamento automatico (AMF/ATS)                    • GRT2W: carrello con 2 ruote pneumatiche e

                        •  Comando a distanza START/STOP (cavo 20 m)                        timone

Potenza acustica        •  Lwa 95 (70 dB a 7 m)

Generatore CA-50Hz      •  Tipo: sincrono                                                •  Potenza monofase (massima): 14,7kVA - 230V

                        •  Potenza trifase (emergenza): 44kVA - 400V                     •  Fattore di potenza: cos ф 0,8

                        •  Potenza trifase (continua): 40kVA - 400V

       Motore Diesel    •  Tipo: Yanmar 4TNV98T - STAGE 0 - 4 cil. - 3319 cm3            •  Raffreddamento: acqua

       1500 giri/min    •  Potenza massima: 55,9 hp (41,7 kWm)                           •  Consumo carburante al 75% del carico: 8,1 lt/h

                        •  Avviamento: elettrico (12Vcc)

Altre  caratteristiche  •  Classe d’isolamento: H                                        •  Capacità serbatoio carburante: 40 lt

                        •  Temperatura ambiente: 40 °C (*)                               •  Dimensioni (Lu x La x H): 1900 x 910 x 1164 mm

                        •  Altitudine di riferimento: 1000 m (*)                         •  Peso a vuoto: 735 kg

                        •  Grado di protezione: IP 23

                        (*) - Per valori di temperatura e altitudine diversi da quelli  sopraindicati consultare l’azienda produttrice per verificare

                           la potenza disponibile.

