URL: https://www.masegenerators.com/wp-content/uploads/2021/02/MPL-35-SS-Y_ITA_Stage-0.pdf
Accessed: 2026-11-14

.it         MPL 35 SS-Y                                                                                                                Pannello Frontale

                                                                                                                                       Frontale Prese

                                                                                                                                       Gancio di sollevamento

     Unità  di misura: mm

            Ci riserviamo il  diritto di modificare i dati, le immagini e i disegni della presente scheda senza impegno di preavviso.

                              Contattare per maggiori e dettagliate informazioni il locale distributore o Mase Generators S.p.A.

                              Mase Generators spa

                              Via Tortona, 345 - 47522 - Cesena (FC) - Tel. +39 0547 354311                                                                    Believing in change.

                              www.masegenerators.com - commercial@masegenerators.com
                                   MPL 35 SS-Y

                                                                                            Uscita trifase max. 33 kVA

                                                                                         Uscita monofase max. 11 kVA

       Descrizione      •  Gruppo elettrogeno super silenziato                           •  Motore Diesel 1500 giri/min

                        •  Uscita trifase da 33 kVA e monofase da 11 kVA                 •  Serbatoio da 140 lt

Dotazioni di serie      •  Logica con display digitale per la lettura                    •  Predisposizione per rifornimento da serbatoio

                           dei seguenti parametri: tensione trifase                         ausiliario esterno

                           generatore, tensione trifase di rete, tensione                •  1 prelievo trifase 400V

                           batteria, amperaggio, frequenza, contaore,                    •  1 presa trifase CEE 400V - 32A

                           pressione olio, temperatura motore, livello                   •  1 presa trifase CEE 400V - 63A

                           carburante, mancato avviamento; completo                      •  3 prese monofase CEE 230V - 32A

                           di dispositivo arresto automatico del motore                  •  2 prese monofase CEE 230V - 16A

                           con segnalazione allarme sul display in caso                  •  Batteria 12 V

                           di: mancato avviamento, stop d’emergenza,                     •  Protezioni per uscite di potenza

                           bassa pressione olio, basso livello carburante,               •  Relè differenziale

                           alta temperatura acqua, avaria sonda pressione                •  Pulsante stop d’emergenza

                           olio, sovra/bassa tensione alternatore, sovra/                •  Regolatore automatico di tensione (AVR)

                           sotto frequenza alternatore, apertura sportello               •  Pompa manuale scarico olio motore

                           prelievo potenza;                                             •  Gancio centrale di sollevamento

                        •  Predisposizione per funzionamento in ATS o                    •  Passaggio forche

                           Comando remoto                                                •  Vasca raccolta liquidi

       Opzioni          •  Versioni con tensioni diverse                                 •  Scaldiglia motore

                        •  Versione 60Hz                                                 •  Serbatoio carburante con autonomia 24h

                        •  Silenziatore parascintille                                       completo di vasca raccolta

Accessori a richiesta   •  GRT2W: carrello con 2 ruote pneumatiche e                     •  Quadro ATS

                           timone                                                        •  Comando a distanza START/STOP (cavo 20/50 mt)

Potenza acustica        •  Lwa 92 (67 dB at 7 mt)

Generatore CA-50Hz      •  Tipo: sincrono                                                •  Potenza monofase (massima): 11kVA - 230V

                        •  Potenza trifase (emergenza): 33kVA - 400V                     •  Fattore di potenza: cos ф 0,8

                        •  Potenza trifase (continua): 30kVA - 400V

       Motore Diesel    •  Tipo: Yanmar 4TNV98T                                          •  Avviamento: elettrico (12Vcc)

       1500 giri/min       4 cil. - 3319 cm3                                             •  Raffreddamento: acqua

                        •  Potenza massima: 46,1 HP (34,4 kWm)                           •  Consumo carburante al 75% del carico: 6,4 lt/h

Altre  caratteristiche  •  Classe d’isolamento: H                                        •  Capacità serbatoio carburante: 140 lt

                        •  Temperatura ambiente: 40 °C (*)                               •  Dimensioni (Lu x La x H): 1970 x 900 x 1420 mm

                        •  Altitudine di riferimento: 1000 m (*)                         •  Peso a vuoto: 940 kg

                        •  Grado di protezione: IP 23

                        (*) - Per valori di temperatura e altitudine diversi da quelli  sopraindicati consultare l’azienda produttrice per verificare

                           la potenza disponibile.

