URL: https://www.masegenerators.com/wp-content/uploads/2021/04/MPL-33-I-SY_ITA-stage-0.pdf
Accessed: 2026-11-14

.it                           MPL 33 I-SY                                                                                              Pannello Frontale

                                                                                                                                       Serbatoio 40 lt

                                                                                                                                       Motore Yanmar 1500 giri/min

     Unità  di misura: mm

            Ci riserviamo il  diritto di modificare i dati, le immagini e i disegni della presente scheda senza impegno di preavviso.

                              Contattare per maggiori e dettagliate informazioni il locale distributore o Mase Generators S.p.A.

                                           Mase Generators spa

                              Via Tortona, 345 - 47522 - Cesena (FC) - Tel. +39 0547 354311                                                                         Believing in change.

                              www.masegenerators.com - commercial@masegenerators.com
                           MPL 33 I-SY

                                                                                            Uscita trifase max. 33 kVA

                                                                                         Uscita monofase max. 11 kVA

       Descrizione      •  Gruppo elettrogeno silenziato                                 •  Motore Diesel 1500 giri/min

                        •  Uscita trifase da 33 kVA e monofase da 11 kVA                 •  Serbatoio da 40 lt

Dotazioni di serie      •  Dispositivo arresto automatico del motore  con                •  Contaore

                           spie di segnalazione per:                                     •  Voltmetro

                           --avaria carica batteria                                      •  Pulsante stop d’emergenza

                           --basso livello carburante                                    •  Indicatore visivo livello carburante

                           --bassa pressione olio                                        •  Predisposizione per funzionamento in AMF/ATS

                           --alta temperatura acqua                                         o Comando remoto

                        •  1 presa trifase CEE 400V - 63A                                •  Interruttore differenziale

                        •  1 presa trifase CEE 400V - 32A                                •  Protezione termica

                        •  1 presa monofase CEE 230V - 32A                               •  Regolatore automatico di tensione (AVR)

                        •  1 presa monofase CEE 230V - 16A                               •  Tubo di estrazione olio motore

                        •  Batteria 12V                                                  •  Gancio centrale di sollevamento

       Opzioni          •  Versioni con tensioni diverse                                 •  Scaldiglia motore

                        •  Versione 60Hz                                                 •  Serbatoio maggiorato con vasca di raccolta

                        •  Silenziatore parascintille                                       liquidi

                        •  Logica con display digitale

Accessori a richiesta   •  Quadro per avviamento automatico (AMF/ATS)                    • GRT2W: carrello con 2 ruote pneumatiche e

                        •  Comando a distanza START/STOP (cavo 20 mt)                       timone

Potenza acustica        •  Lwa 96 (71 dB a 7 mt)

Generatore CA-50Hz      •  Tipo: sincrono                                                •  Potenza monofase (massima): 11kVA - 230V

                        •  Potenza trifase (emergenza): 33kVA - 400V                     •  Fattore di potenza: cos ф 0,8

                        •  Potenza trifase (continua): 30kVA - 400V

       Motore Diesel    •  Tipo: Yanmar 4TNV98 - 4 cil.- 3319 cm3                        •  Raffreddamento: acqua

       1500 giri/min    •  Potenza massima: 46,1 hp (34,4 kWm)                           •  Consumo carburante al 75% del carico: 6,4 lt/h

                        •  Avviamento: elettrico (12Vcc)

Altre  caratteristiche  •  Classe d’isolamento: H                                        •  Capacità serbatoio carburante: 40 lt

                        •  Temperatura ambiente: 40 °C (*)                               •  Dimensioni (Lu x La x H): 1900 x 910 x 1164

                        •  Altitudine di riferimento: 1000 m (*)                            mm

                        •  Grado di protezione: IP 23                                    •  Peso a vuoto: 690 kg

                        (*) - Per valori di temperatura e altitudine diversi da quelli  sopraindicati consultare l’azienda produttrice per verificare

                           la potenza disponibile.

