URL: https://www.masegenerators.com/wp-content/uploads/2021/02/MPL-16-I-SY_ITA-Stage-0.pdf
Accessed: 2026-11-14

.it                           MPL 16 I-SY                                                                                              Pannello Frontale

                                                                                                                                       Emergency Stop

                                                                                                                                       Serbatoio da 40 lt

     Unità  di misura: mm

            Ci riserviamo il  diritto di modificare i dati, le immagini e i disegni della presente scheda senza impegno di preavviso.

                              Contattare per maggiori e dettagliate informazioni il locale distributore o Mase Generators S.p.A.

                                           Mase Generators spa

                              Via Tortona, 345 - 47522 - Cesena (FC) - Tel. +39 0547 354311                                                                Believing in change.

                              www.masegenerators.com - commercial@masegenerators.com
                                     MPL 16 I-SY

                                                                                            Uscita trifase max. 16 kVA

                                                                                         Uscita monofase max. 5,3 kVA

       Descrizione      •  Gruppo elettrogeno silenziato                                 •  Motore Diesel 1500 giri/min

                        •  Uscita trifase da 16 kVA e monofase da 5,3 kVA                •  Serbatoio da 40 lt

Dotazioni di serie      •  Dispositivo arresto automatico del motore  con                •  Voltmetro

                           spie di segnalazione per:                                     •  Pulsante stop d’emergenza

                           --avaria carica batteria                                      •  Indicatore visivo livello carburante

                           --basso livello carburante                                    •  Predisposizione per funzionamento     in  AMF/ATS

                           --bassa pressione olio                                           o Comando remoto

                           --alta temperatura acqua                                      •  Interruttore differenziale

                        •  1 presa trifase CEE 400V - 32A                                •  Protezione termica

                        •  1 presa monofase CEE 230V - 32A                               •  Tubo di estrazione olio motore

                        •  Batteria 12V                                                  •  Gancio centrale di sollevamento

                        •  Contaore

       Opzioni          •  Versioni con tensioni diverse                                 •  Scaldiglia motore

                        •  Versione 60Hz                                                 •  Serbatoio maggiorato con vasca di raccolta

                        •  Silenziatore parascintille                                       liquidi

                        •  Logica con display digitale                                   •  Regolatore automatico di tensione (AVR)

Accessori a richiesta   •  Quadro per avviamento automatico (AMF/ATS)                    •  GRT2W: carrello con 2 ruote pneumatiche e

                        •  Comando a distanza START/STOP (cavo 20 m)                        timone

Potenza acustica        •  Lwa 91 (66 dB a 7 m)

Generatore CA-50Hz      •  Tipo: sincrono                                                •  Potenza monofase (massima): 5,3kVA - 230V

                        •  Potenza trifase (emergenza): 16kVA - 400V                     •  Fattore di potenza: cos ф 0,8

                        •  Potenza trifase (continua): 15kVA - 400V

       Motore Diesel    •  Tipo: Yanmar 3TNV88 - 3 cil. - 1642 cm3                       •  Raffreddamento: acqua

       1500 giri/min    •  Potenza massima: 18,1 hp (13,5 kWm)                           •  Consumo carburante al 75% del carico: 2,7 lt/h

                        •  Avviamento: elettrico (12Vcc)

Altre  caratteristiche  •  Classe d’isolamento: H                                        •  Capacità serbatoio carburante: 40 lt

                        •  Temperatura ambiente: 40 °C (*)                               •  Dimensioni (Lu x La x H): 1650 x 700 x 1045 mm

                        •  Altitudine di riferimento: 1000 m (*)                         •  Peso a vuoto: 445 kg

                        •  Grado di protezione: IP 23

                        (*) - Per valori di temperatura e altitudine diversi da quelli  sopraindicati consultare l’azienda produttrice per verificare

                           la potenza disponibile.

