URL: https://www.masegenerators.com/wp-content/uploads/2025/04/MASE_SCHEDA-TECNICA_MPF_33_Y_ITA.pdf
Accessed: 2026-11-14

IS M8.P5FK3-3ISY95.B6 K

                                                                                                    LOGICCOANTDRIOCLOPNATNREOL LLO

                                                                                                    AGGIUNTIVA

                                                                                                    KUBOTA ENGINE

                                                                                                    PRESA MOBILE

                                                                                                    SEMPLICE RABBOCCO

                                                                                                    CARBURANTE

Questo generatore insonorizzato, dotato di motore

Yanmar a 1500 RPM, è configurato per l’integrazione

di un quadro automatico ed è studiato per offrire                                                   EASY

massima praticità e flessibilità d’impiego. La struttura                                            CIONMSTPAALTLATATION

completamente apribile agevola le operazioni di

manutenzione, il gancio superiore e la base predisposta

per il sollevamento con forche rendono più semplice lo

spostamento. È inoltre possibile, su richiesta, installare                                          MANUTENZIONE

un secondo display a distanza grazie a un connettore                                                MINIMA

dedicato, consentendo un utilizzo remoto. La presa

mobile integrata a bordo permette l’installazione del

gruppo anche in ambienti con spazi limitati.                                                        STAGE V

Ci riserviamo il diritto di modificare i dati, le immagini e i disegni della presente scheda senza

impegno di preavviso.

Contattare per maggiori e dettagliate informazioni il locale distributore o Mase Generators

S.p.A.

                       mase generators spa

                       Via Tortona, 345 | 47522 - Cesena  (FC)  |  Italy

                       Tel. +39 0547 354311

                       commercial@masegenerators.com

                       www.masegenerators.com
                          MPF 33 Y 5B

                            DOTAZIONI DI SERIE

MPF 33 Y 5B

• Logica con display digitale per la lettura dei seguenti parametri: tensione trifase generatore, frequenza, tensione

batteria, velocità motore, contaore, pressione olio, temperatura motore, livello carburante; completa di dispositivo

di arresto automatico del motore con segnalazione allarme sul display in caso di: stop d’emergenza, bassa pressione

olio, basso livello carburante, alta temperatura acqua

• Batteria d’avviamento

• Pulsante di arresto d’emergenza

• Protezioni uscite di potenza

• Interruttore differenziale

• Connettore per pannello ATS e comando a distanza

• Filtro antiparticolato

• Regolatore automatico di tensione (AVR)

• Gancio di sollevamento

• Tubolari di inforcamento

• Pannello prese:

1 presa monofase 16 A - 230 V - IP 67

1 presa monofase 32 A - 230 V - IP 67

1 presa trifase mobile 32 A - 400 V - IP 67

                                       DIMENSIONI ESPRESSE IN MILLIMETRI
                           MPF 33 Y           5B

                           SPECIFICHE         TECNICHE

                                                     MPF 33 Y 5B

Potenza acustica Lwa                                 97 (72 dB a 7 mt)

Generatore CA-50Hz                                              Sincrono

Potenza max. trifase                                 33         kVA - 400   V

Potenza max. monofase                                11         kVA - 230   V

Fattore di potenza                                              cos ø 0,8

Mot. Yanmar 1500 giri                                           4 TNV 98C*

Alimentazione                                                   Diesel

No. cilindri                                                    4

Potenza                                              46,1 HP (34,4 kWm)

CIlindrata                                                      3319 cm3

Raffreddamento                                       Liquido refrigerante

Avviamento                                                      Elettrico

Capacità serbatoio                                              40 lt

Consumo carburante                                              6,4 lt/h

@75%

Classe d’isolamento                                             H

Temperatura ambiente                                            40 °C

Altitudine di riferimento                                       1000 mt

Grado di protezione                                             IP 23

Dimensioni (LxWxH)                                   1752       x835x1170   mm

Peso a secco                                                    726 kg

                                     Conforme  alla  normativa  (UE) 2016/1628  sulle  emissioni  per  macchine  ad  uso

                                     mobile.

                           *Stage V
                  MPF 33 Y 5B

                  PERSONALIZZAZIONI

OPZIONI A      •  1- Scaldiglia motore

    RICHIESTA  •  2- Logica di controllo con display digitale aggiuntiva  per controllo  remoto

               •  3- Quadro ATS per avviamento automatico

ACCESSORI      •  4- Comando a distanza

               •  5- GRT2W: Carrello traino lento due ruote

.1                                   .2                                   .3

.4                                   .5

               mase generators spa

               Via Tortona, 345 | 47522 - Cesena  (FC)  |  Italy

               Tel. +39 0547 354311

               commercial@masegenerators.com

               www.masegenerators.com

