URL: https://www.masegenerators.com/wp-content/uploads/2021/11/MPF-22-BA_ITA.pdf
Accessed: 2026-11-14

.it                           MPF 22 BA                                                                                                Serbatoio da 40 Lt

                                                                                                                                       Pannello di controllo

                                                                                                                                       Gancio di sollevamento

     Unità  di misura: mm

            Ci riserviamo il  diritto di modificare i dati, le immagini e i disegni della presente scheda senza impegno di preavviso.

                              Contattare per maggiori e dettagliate informazioni il locale distributore o Mase Generators S.p.A.

                                         Mase Generators spa

                              Via Tortona, 345 - 47522 - Cesena (FC) - Tel. +39 0547 354311                                                                    Believing in change.

                              www.masegenerators.com - commercial@masegenerators.com
                                     MPF 22 BA

                                                                                           Potenza trifase 22 kVA

                                                                                           Potenza monofase 7,3 kVA

Descrizione            •  Gruppo elettrogeno silenziato                                 • Serbatoio da 40 lt

                       •  Motore Diesel 1500 giri/min

Dotazioni di serie     •  Dispositivo di arresto automatico del motore                  •  1 presa trifase CEE 32A, 400V - 50 Hz

                          con spie di segnalazione in caso di bassa                     •  1 presa trifase CEE 16A, 400V - 50 Hz

                          pressione olio e alta temperatura acqua                       •  2 prese monofase CEE 16A, 230V - 50 Hz

                       •  Voltmetro                                                     •  Protezione per uscite di potenza

                       •  Contaore                                                      •  Predisposizione per funzionamento in AMF/ATS

                       •  Interruttore magnetotermico differenziale                        o Comando remoto

                       •  Pulsante stop d'emergenza                                     •  Passaggio forche

                       •  Batteria d'avviemento                                         •  Gancio centrale di sollevamento

Opzioni                •  Versioni con tensioni diverse                                 •  Scaldiglia motore

                       •  Versione 60Hz                                                 •  Regolatore automatico di tensione (AVR)

Accessori a richiesta  •  Quadro per avviamento automatico (AMF/ATS)                    •  Comando a distanza START/STOP (cavo 20 mt)

                       •  GRT2W: carrello con 2 ruote pneumatiche e timone

Potenza acustica       •  Lwa 96 (71 dB a 7 mt)

Generatore CA-50Hz     •  Tipo: sincrono                                                •  Potenza massima monofase: 7,3 kVA - 230 V

                       •  Potenza massima trifase: 22 kVA - 400 V                       •  Fattore di potenza: cos ф 0,8

Motore Diesel          •  Tipo: Yanmar 4TNV88 - 4 cil. - 24,1 hp (18                    •  Avviamento: elettrico

1500 giri/min             kWm) - 2190 cm3                                               •  Capacità serbatoio: 40 lt

                       •  Raffreddamento: acqua                                         •  Consumo carburante al 75% del carico: 3,5 lt/h

Altre caratteristiche  •  Classe d’isolamento: H                                        •  Grado di protezione: IP 23

                       •  Temperatura ambiente: 40 °C (*)                               •  Dimensioni (L x W x H): 1430 x 690 x 930 mm

                       •  Altitudine di riferimento: 1000 mt (*)                        •  Peso a secco: 480 kg

                       (*) - Per valori di temperatura e altitudine diversi da quelli  sopraindicati consultare l’azienda produttrice per verificare

                          la potenza disponibile.

