URL: https://maverickgenerators.co.za/wp-content/uploads/2022/12/AGF-44S-50Hz-3-Phase-Silent-MTN-Spec.pdf
Accessed: 2026-11-14

Features:

• Digital control system with LCD display

• Maintenance-free battery with isolator switch

• Canopy with all-steel structure, strong and

corrosion resistance

• Vibration isolators between the engine/alternator     Design complies with ISO 8528 and

and base frame                                          GB/T2820-2009 specifications

• Integrated wiring design, in safety

• Base fuel tank for at least 8 hours running

• Equipped with an industrial class muffler

• Customization engine, designed for generators         Output Rating:                              50Hz

• Equipped with 50 radiator for all-weather             Genset             Prime                    Standby

• Top lifting and steel base frame with forklift holes  Model        KVA          KW          KVA   KW

• Drainage, radiator, engine oil.

• Complete protection functions and safety labels       AGF-44/S     40               32      44    35.2

• IP54 (soundproof sets), IP56 (control system)         3-phase ratings at 0.8 power factor.

                                                        1-phase ratings at 1.0 power factor.

Genset Ratings and Performance Data:

                                                        Rated Voltage (V)             Rated Current (A)

Silent type (Soundproof)           AGF-44S                      400                           57.6

Engine Brand                           FAWDE

Engine Make & Model:               4DX21-53D

Alternator Model:                  WR184J16

Excitation Mode                    Self-excitation

Control System:           Smartgen HGM420

Noise Level @ 7metres:                 65db

Frequency & Phase:                 50Hz & 3 Phase

Power Factor:                          0.8

Rated speed:/r/min                     1500

Fuel Tank Capacity: L     Silent               1000

Fuel Consumption: l/hr    Prime                8.33

(100% Load)               Standby              9.16
Engine Manufacturer/Brand   FAWDE

Model                       4DX21-53D

Continuous Power (KW)       39

Standby Power (KW)          43

Number of Cylinders         4

Engine type                 In-Line 4 Cycle, Water Cooled

Aspiration                  Turbo-charged

Rotating speed              1500rpm

Engine cooling system       Water cooled

Speed governing system      Electronic

Starting method             24V DC

Displacement (L)            3.86

Type of Fuel                Diesel

Fuel Consumption(100%load)  8.33L/h

Bore×Stroke(mm)             102 x 118

Compression ratio           17.0: 1

Lube capacity (L)           12

Type of Oil                 15W40-CF4

Standardization             ISO3046, DIN6271

                            Alternator specification:

                            Alternator manufacturer/Brand   WERNA

                                Alternator technology       Stamford Technology

                                     Alternator model       WR184J16

                            Alternator prime power (KW)     32

                            Alternator prime power (KVA)    40

                                  Voltage V (optional)      120/230/240/380/400/415/440/480

                            Alternator frequency (Hz)       50/60

                                     Excitation Mode        Brushless with AVR

                                          Cooling fan       Cast alloy aluminum

                                           Windings         100% copper

                                     Insulation class       H Class

                                        Winding pitch       5/6

                                     Connect terminals      12

                                           Drip proof       IP23

                            Altitude / Ambient temperature  ≤ 1000m / ≤ 40

                                              Speed         1500 RPM

                                  Voltage regulation        ±1.0%

                                        Total harmonic      TGH / THCat no load < 1.5 % - on

                                                            load < 5%

                            Telephone Interference          THF<2%; TIF<50

                                                            GB755, VDE0530, NEMA, MG1-

                                     Standardization        22, MG1-32, IEC34, AS1359,

                                                            GSA C22-100
Control System HGM420

HGM420 series genset controllers integrate digitization,  FEATURES

intelligentization and network technology which are       Microprocessor control, with high stability and credibility

used for genset automation and monitor control system     Monitoring and measuring operational parameters of the

of single unit to achieve automatic start/stop,           mains supply and genset

data measurement, alarm protection and “three remote”     Indicating operation status, fault conditions, all parameters-

(Remote control, remote measuring and remote              and alarms

communication; SG485 module must be fitted).              Multiple protections; multiple parameters display, like

It fit with LCD display, optional languages interface     pressure, temp. etc.

(Chinese, English, Spanish, Turkish, Russian and          Manual, automatic and remote work mode selectable

French), and it is reliable and easy to use.              Real time clock for time and date display, overall runtime

                                                          display, 250 log entries

                                                          Overall power output display

                                                          Integral speed/frequency detecting, telling status of

                                                          start, rated operation, overspeed etc.

                                                          Communication with PC via RS485 OR RS232 interface,

                                                          using MODBUS protocol

Dimensions and Weights:

Silent Type

Genset Model  Length (L) mm                               Width (W) mm  Height (H) mm             Weights Kg

AGF-44S                                       2500        1105                      1850          1253

Dry = With Lube Oil Wet = With Lube Oil and Coolant

The weights are approximate and without fuel. Only for your reference

