URL: http://www.meaopower.cn/products/21.html
Accessed: 2026-11-01

沃尔沃发电机组_江苏美奥动力科技有限公司
欢迎您访问江苏美奥动力科技有限公司官网，公司生产销售10KVA～4000KVA柴油发电机组等产品！
全国销售热线： 18252604415
首页
关于我们
公司简介
企业文化
服务网络
发展历程
产品中心
开架型发电机组
静音型发电机组
移动式发电机组
特殊型发电机组
新闻动态
公司动态
行业动态
常见问题
案例展示
国内案例
国外案例
市政案例
数据中心
客户服务
安装培训
维保服务
联系我们
开架型发电机组
开架型发电机组
静音型发电机组
移动式发电机组
特殊型发电机组
开架型发电机组
首页 > 产品中心 > 开架型发电机组
沃尔沃发电机组
在线咨询
0523-86800288
">
产品详情
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期以来，它闪亮的品牌一直与它的三个核心价值观——质量、安全、环保紧密相联系在一起，集团属下的VOLVO PENTA专注于发电、专用车辆及船用柴油发动机的生产，它在六缸发动机及电子喷射等方面技术实力雄厚。
我公司作为沃尔沃遍达主机配套厂家，能为客户提供高品质、低油耗、性能先进，运行稳定，安全可靠的沃尔沃发电机及完善的全球联保售后服务。机组选用瑞典沃尔沃集团属下沃尔沃遍达生产的电子喷射柴油发动机为动力引擎，它在六缸发动机及电子喷射等方面技术性能出色。品质、安全、环保是整个沃尔沃集团共同遵循的价值观，在我们的产品开发、我们的社会表现及服务客户和对待员工中都得到了充分的体现。
沃尔沃集团创立于1927年。是卡车、客车、建筑设备、船舶和工业应用的驱动系统、以及航空元件的制造商和服务提供商之一。在全球19个国家设有生产基地。客户遍布全球180多个国家和地区。集团通过其所属经销商和独立经销商进行产品销售和服务。其遍布全球的服务网络快捷高效地解决客户的配件需求并提供其它服务。
| 型号 | 备用功率 | 主用功率 | 发动机型号 | 发电机型号 | 尺寸 | 重量
| kVA | kWe | kVA | kWe | mm | KG
| MP-68GF | 94 | 75 | 85 | 68 | TAD530GE | UCI224G | 2080x720x1450 | 1090
| MP-80GF | 110 | 88 | 100 | 80 | TAD531GE | UCI274C | 2080x720x1450 | 1150
| MP-104GF | 143 | 114 | 130 | 104 | TAD532GE | UCI274E | 2280x900x1450 | 1250
| MP-120GF | 165 | 132 | 150 | 120 | TAD731GE | UCI274F | 2400x870x1450 | 1560
| MP-150GF | 206 | 165 | 188 | 150 | TAG732GE | UCI274G | 2600x1050x1500 | 1600
| MP-160GF | 220 | 176 | 200 | 160 | TAD733GE | UCI274H | 2600x1050x1770 | 1800
| MP-200GF | 275 | 220 | 250 | 200 | TAD734GE | HCI444C | 2600x1120x1670 | 2700
| MP-240GF | 330 | 264 | 300 | 240 | TAD1341GE | HCI444D | 2950x1120x1595 | 2700
| MP-280GF | 385 | 308 | 350 | 280 | TAD1342GE | HCI444E | 2950x1120x1595 | 2700
| MP-300GF | 413 | 330 | 375 | 300 | TAD1343GE | HCI444F | 3130x1115x1800 | 3000
| MP-320GF | 440 | 352 | 400 | 320 | TAD1344GE | HCI444F | 3130x1115x1800 | 3000
| MP-360GF | 495 | 396 | 450 | 360 | TAD1345GE | HCI544C | 3205x1115x1800 | 3200
| MP-400GF | 550 | 440 | 500 | 400 | TAD1641GE | HCI544D | 3300x1160x2000 | 3800
| MP-480GF | 660 | 528 | 600 | 480 | TAD1642GE | HCI544E | 3300x1160x2000 | 3810
| MP-500GF | 688 | 550 | 625 | 500 | TWD1643GE | HCI544F | 3405x1397x2000 | 4050
更多产品
上柴发电机组
康明斯发电机组
沃尔沃发电机组
三菱发电机组
返回
关于我们
公司简介
企业文化
服务网络
发展历程
产品中心
开架型发电机组
静音型发电机组
移动式发电机组
特殊型发电机组
新闻动态
公司动态
行业动态
常见问题
案例展示
国内案例
国外案例
市政案例
数据中心
客户服务
安装培训
维保服务
联系我们
联系我们
地址: 江苏省泰州市鲍徐扬子东路22号
电话: 18252604415
固话: 0523-86800288
邮箱: meaopower@163.com
分享：
Copyright © 2012-2020 江苏美奥动力科技有限公司 版权所有
苏ICP备20005794号
18252604415
在线客服
全国咨询热线：
4008018834
