URL: https://www.meccalte.com/downloads/MAU3498_Zanardi_PMG_Leaflet.pdf
Accessed: 2026-11-03
From: https://www.meccalte.com/en/products/alternators/zanardi-products/pmg

1
PERMANENT MAGNET
GENERATOR
AND ELECTRONIC INVERTER
www.meccalte.com
2
Permanent Magnet Generator
and Electronic Power Inverter
Unlike traditional AC alternator systems, a Permanent Magnet
Generator allows considerable benefits. Physical benefits
with reductions in weight and length, coupled with electronic
benefits, ensure a superior technology devised to maximise
efficiency of the complete power system.
Our Permanent Magnet Generator has an inbuilt EMC filter
which works in a system with a single phase inverter. Harmonic
Distortion is very low at <2% giving superior waveform,
guaranteeing the safe operation of modern sensitive electronic
equipment.
The power density is increased using inverter technology, where
the traditional excitation winding systems are replaced and
the stator is central with an external rotor. This maximises the
potential of the magnets used.
The Inverter produces a pure sine wave
| inverter for sensitive electronics and | ENGINE
is supplied with an optional remote
| display panel. The inverter has several | MONITOR
inbuilt protections such as, short-circuit
protection, overload protection, over-
| temperature protection and has a built- | 3 PH
| in servicer port and auxiliary connector | PMG
INVERTER
| with CAN support. | ALTERNATOR
OUTPUT
| CONTROL | COMS
MOTOR
| BOARD | CONTROL
CONTROL
| Model | PM3G | PM3G | PM5G | PM5G | PM5G | PM5G | PM5G | PM5G | PM5G | PM5G | PM7G | PM7G | PM7G | PM7G | PM7G | PM7G
| Lento | Medio | 42 Lento | 42 Medio | 60 Lento | 60 Medio | 80 Lento | 80 Medio | 100 Lento | 100 Medio | 40 Lento | 40 Medio | 60 Lento | 60 Medio | 80 Lento | 80 Medio
| Power (max rpm) | 3 | 5,5 | 6 | 8 | 8 | 10 | 10 | 15 | 15 | 20 | 10 | 15 | 15 | 20 | 25 | 35
| 1500 | 2500 | 1500 | 2500 | 1500 | 2500 | 1500 | 2500 | 2500 | 2500 | 2500 | 2500 | 2500 | 2500 | 2500 | 2500
Speed Range [rpm]
| 2500 | 3600 | 2500 | 3600 | 2500 | 3600 | 2500 | 3600 | 3600 | 3600 | 3600 | 3600 | 3600 | 3600 | 3600 | 3600
| Fixed Speed Alternative | Optional F [fixed speed DC without inverter]
| EC Directives | 2006/42, 2014/35, 2014/30
| EMC Norms | EN61000-6-3, EN61000-6-2, EN61000 3-2/3-12, EN550002, EN1000 6-1
| Efficiency | 80% to 94% (depending on model)
Total Harmonic
<2%
Distortion [THD]
| Voltage Regulation | +/-2%
| Ph / Voltage | 1p
| h | . | 1 | 1 | 0
| - | 130Vac
| or | 220 - 240Vac
| [fr | om 3ph wi
| t | h
| in | ver
| t | e
| r | ]
| Insulation | Class H
| Protection | IP23
| (A | lternator) / IP | 20
(Inverter)
| Poles | 16 | 16 | 20 | 20 | 20 | 20 | 20 | 20 | 20 | 20 | 20 | 20 | 20 | 20 | 20 | 20
www.meccalte.com
| PM3G | 3
PM3G
| Taper Shaft | MD35
| C19 | C23 | C25.4 | C30 | SAE4 | SAE5
| = | =
| = | =
| - | =
MD35
| J609b | C19
www.meccalte.com
| PM3G | 4
J609b C22,14
B9C23
B9C30
www.meccalte.com
| PM5G | 5
PM5G
| Taper Shaft | MD35
| C19 | C23 | C25.4 | C30 | SAE4 | SAE5
| - | -
| = | -
| = | =
PM5G MD35 SAE5
| PM5G-100 | MD35 SAE4
www.meccalte.com
| PM5G | 6
PM5G-100 MD35 SAE5
PM5G J609b
| PM5G-100 | J609b
www.meccalte.com
| PM7G | 7
PM7G-40/60 MD35
PM7G-80/120 MD35
PM7G
MD35
| SAE3 | SAE4
| = | =
| SAE | Coupling
| Guide | L
a
S1
a1
| Q1 | Q
| O | P
d
FLANGE
| SAE NO. | DISC COUPLING
| O | P
| Q | a
SAE NO.
| 5 | 356 | 314.3 | 333.4 | 45°
| L | d | Q1 | S1 | a1
| 4 | 403 | 362 | 381 | 30° | 6 | 1/2 | 30.2 | 215.9 | 200 | 9 | 60°
| 3 | 451 | 409.6 | 428.6 | 30° | 7 | 1/2 | 30.2 | 241.3 | 222.25 | 9 | 45°
www.meccalte.com
| Inverter 3.6-4-6kW,8-10kW | & 15-20kW | 8
Inverter 3.6-4-6kW
A
Main Features:
| ˭ Pure sine wave inverter for sensitive | elec
| tr | onics
˭ +/- 5% output voltage stability
˭ +/- 0,1Hz output frequency tolerance
˭ Short-circuit protection
˭ Over-temperature protection
| O | p
tions:
| ˭ | Stepper motor control (directly from main board or using
| an | Inverter 8-10kW
external board)
| ˭ | External board (for stepper motor and / or actuators)
| ˭ | Remote display panel (semplified or touch screen)
| ˭ | Parallel operation with auto-balancing power
| ˭ | Output voltage 120V – 60Hz
Typical Applications:
˭ Camper
˭ Boat
˭ Countryside house
˭ Service trucks
Benefits:
˭ Full autonomous system
| ˭ Auto-start with mains failure detection | Inverter 15-20kW
| Model | Inverter 3.6kW | Inverter 4kW | Inverter 6kW | Inverter 8kW | Inverter 10kW | Inverter 15kW | Inverter 20kW
| Output Power | 4kW | 4kW | 6kW | 8kW | 10kW | 15kW | 20kW
| Output Voltage | 120V | 230V | 230V | 230V | 230V | 230V | 230V
| Output Current | 31Arms | 17,4Arms | 26Arms | 34,7Arms | 43,5Arms | 65,2Arms | 87Arms
| Output Frequency | 50 Hz | 50 Hz | 50 Hz | 50 Hz | 50 Hz | 50 Hz | 50 Hz
| Peak Current | 70Apk | 40Apk | 60Apk | 80Apk | 100Apk | 150Apk | 200Apk
| P.F. | 1 | 1 | 1 | 1 | 1 | 1 | 1
| Input Voltage | 3phase 140 - 230Vac | 3phase 300 - 490Vac | 3phase 300 - 490Vac | 3phase 300 - 490Vac | 3phase 300 - 490Vac | 3phase 300 - 490Vac | 3phase 300 - 490Vac
| RMS | RMS
| RMS | RMS
| RMS | RMS
RMS
| Input Frequency | 200-500Hz | 200-600Hz | 200 – 600Hz | 200 – 600Hz | 200 – 600Hz | 200-600Hz | 200-600Hz
| Power Supply | Directly from A.C.
| Directly from A.C. | Directly from A.C.
| Directly from A.C. | Directly from A.C.
| Directly from A.C. | Directly from A.C.
www.meccalte.com
| Speed Control Module | 9
An optional board made for the control of a diesel engine
is able to handle the starting and stopping of the engine
during normal operation. It can also control the engine speed
by adjusting it according to operation intelligence (voltage
outputs and current delivered) received from the inverter
through a dedicated CAN communication line. The board
handles the timing and sequence of the various outputs
for the proper operation of the motor control. Through an
interface with a dedicated user panel (by others), you can
control the start of the driver motor (i.e. diesel engine) and,
once you reach a stable rotation speed, enable the voltage
generation of the inverter. It also controls the inverter and
motor (engine) operation and, in case of problems or user
requests, takes care to shut down the entire system and
report any errors.
PMG-DC Fixed Speed
The Fisso DC Permanent Magnet Generator is designed to supply specialist
lamps on lighting towers, such as high efficiency LEDs and have an in-built
rectifier bridge.
With a PMG system, there are several benefits to the more traditional AC
systems:
| ˭ | Smaller compact system
| ˭ | High power density reducing
weight (both alternator and for
| ˭ | Higher efficiency
the engine)
| ˭ | Speeds other than synchronous
| ˭ | Increased reliability of system
| can be fixed to optimise engine | removing traditional excitation
| power, fuel consumption and | windings
voltage output
| Model | PM3G-Fisso / PM5G-Fisso / PM7G-Fisso
| rpm | Fixed speed (determinable)
| Output Voltage | DC (various voltages and current levels are
available depending on requirement)
| Efficiency | Approx. 80% to 94% depending on model
| Ripple | Up to 0.5% (depending on configuration)
| Insulation | Class H
| Protection | IP23
www.meccalte.com
| PMG-DC Variable Speed | 10
The Speed Load Control Mecc Alte Engine Controller (MEC) 12-75 VDC
quickly and accurately adjusts engine speed, controlling the generators
electrical load by controlling generator voltage, not actual speed. This
variable speed operation results in decreased noise, significantly reduces
fuel consumption and increases engine life.
The MEC 12-75 VDC, when connected to a proportional actuator and
supplied with voltage signal from a DC generator, uses DC voltage to
control speed instead of actual engine speed. It supports a wide variety of
small engines.
The MEC 12-75 VDC governor is easily paired with GAC ALN-, ALR-, or
120-Series actuators and supports both 12 and 24 V DC.
| Variable speed benefits: | Model | PM3G-Variabile / PM5G-Variabile /
PM7G-Variabile
| ˭ PMG output voltage is stable across load range | rpm
Variable speed (determinable)
| ˭ Full kW rating of PMG is available for use | Output Voltage
| D | C
| ( | various voltages and current levels are availa
| b | l
e
depending on requirement)
| ˭ | Engine kW rating can be optimised
| Efficiency | Approx. 80% to 94% depending on model
| ˭ | Higher Efficiency is obtained
| Ripple | Up to 0.5% (depending on configuration)
| ˭ | Risk of high no load voltage is reduced
| Insulation | Class H
| Protection | IP23
GENERATOR
SIGNAL
ACTUATOR (-)
ACTUATOR (+)
| TERMINAL | CONNECTS TO
| A | Generator Signal (+)
| B | NA
| C | NA
| J | H
| G | F
| E | D
| C | B
| A | D
NA
| + | -
| - | +
| - | +
| E | Generator Signal (-)
| ACTUATOR | 12/24 V DC
| GEN OUTPUT (DC VOLT) | F
Battery (+)
| G | Battery (-)
| SPEED LOAD CONTROL | H
Actuator (-)
| MODEL: MEC 12-75 VDC | J
Actuator (+)
| DC SPEED CONTROLLER POWERED BY GAC | MADE IN AGAWAM, MA USA
S/N:
| STAB | GAIN
| BOOST | GEN
VOLT
| 1900 | 55
1850
| 1800 | 50
1750
| 1700 | 45
| 1650 | 40
1600
| 1550 | 35
1500
| 1450 | 30
| 0 | 0,5 | 1 | 1,5 | 2 | 2,5 | 3
| RPM | Voltage
www.meccalte.com
| MECC ALTE | MECC ALTE
| MECC ALTE | ZANARDI
| SPA (HQ) | PORTABLE
| POWER PRODUCTS | ALTERNATORI
| Via Roma | Via A. Volta
| Via Melaro | Via Dei Laghi
| 20 – 36051 Creazzo | 1 37038 Soave | 2 – 36075 Montecchio | 48/B – 36077 Altavilla
| Vicenza – ITALY | Verona – ITALY
| Maggiore (VI) – ITALY | Vicenza – ITALY
| T: | +39 0444 396111
| T: | +39 0456 173411
| T: | +39 0444 1831295 | T: +39 0444 370799
| F: | +39 0444 396166
| F: | +39 0456 101880
| F: | +39 0444 1831306 | F: +39 0444 370330
| E: | info@meccalte.it
| E: | info@meccalte.it
| E: | info@meccalte.it
E: info@zanardialternatori.it
| aftersales@meccalte.it | aftersales@meccalte.it
aftersales@meccalte.it
| UNITED KINGDOM | SPAIN
| CHINA | INDIA
| Mecc Alte U.K. LTD | Mecc Alte España S.A.
| Mecc Alte Alternator Haimen | LTD
Mecc Alte India PVT LTD
| 6 Lands’ End Way | C/ Rio Taibilla, 2 | 755 Nanhai East Rd | Plot NO: 1, Sanaswadi
| Oakham | Polig. Ind. Los Valeros | Jiangsu HEDZ 226100 PRC
Talegaon
| Rutland LE15 6RF | 03178 Benijofar (Alicante)
| T: | +86 (0) 513 82325758
Dhamdhere Road Taluka:
| T: | +44 (0) 1572 771160
| T: | +34 (0) 96 6702152
Shirur, District:
| F: | +86 (0) 513 82325768 | Pune - 412208
| F: | +44 (0) 1572 771161
| F: | +34 (0) 96 6700103
| E: | info@meccalte.cn
Maharashtra, India
| E: | info@meccalte.co.uk
| E: | info@meccalte.es
aftersales@meccalte.cn
| aftersales@meccalte.co.uk | aftersales@meccalte.es
| T: | +91 2137 673200
| F: | +91 2137 673299
| AUSTRALIA | E:
info@meccalte.in
| U.S.A. AND CANADA | GERMANY
| Mecc Alte Alternators PTY LTD | aftersales@meccalte.in
| Mecc Alte Inc. | Mecc Alte Generatoren GmbH | 10 Duncan Road, PO Box 1046
| 1229 Adams Drive | Ensener Weg 21 | Dry Creek, 5094, South
| McHenry, IL, 60051 | D-51149 Köln
Australia
| T: | +1 815 344 0530
| T: | +49 (0) 2203 60541-0
| T: | +61 (0) 8 8349 8422
| F: | +1 815 344 0535
| F: | +49 (0) 2203 60541-49
| F: | +61 (0) 8 8349 8455
| E: | info@meccalte.us
| E: | info@meccalte.de
| E: | info@meccalte.com.au
| aftersales@meccalte.us | aftersales@meccalte.de
aftersales@meccalte.com.au
| FRANCE | FAR EAST
| Mecc Alte International S.A. | Mecc Alte (F.E.) PTE LTD
| Z.E. la Gagnerie | 10V Enterprise Road, Enterprise 10
| 16330 St. Amant de Boixe | Singapore 627679
| T: | +33 (0) 545 397562
| T: | +65 62 657122
| F: | +33 (0) 545 398820
| F: | +65 62 653991
| E: | info@meccalte.fr
| E: | info@meccalte.com.sg
| aftersales@meccalte.fr | aftersales@meccalte.com.sg
The world’s largest independent
producer of alternators 1 – 5,000kVA
www.meccalte.com
MASPA: 05.2021 | V05
