URL: https://www.meccalte.com/downloads/scheda_tecnica_depliant_CTP3_2P.pdf
Accessed: 2026-11-03
From: https://www.meccalte.com/en/products/alternators/zanardi-products/alternators

03/13
CTP 3
| Zanardi alternatori s.r.l.- Via Dei Laghi 48/B 36077 Altavilla Vicentina Vicenza -Italy | 3 PHASE
| tel.+39 0444 370799 fax.+39 0444 370330 e-mail: info@zanardialternatori.it | 2 POLE
web site www.zanardialternatori.it
Compound - Brushless Generators
| CARATTERISTICHE / CHARACTERISTICS / CARACTERISTIQUES / TECNISCHE MERKMALE | /
CARACTERISTICAS
| POTENZE 230/400 V. | POWER 230/400 V. | PUISSANCE 230/400 V. | LEISTUNG 230/400 V. | POTENCIAS 230/400 V.
| A 3000 RPM-50 Hz | AT 3000 RPM -50 Hz | 3000 RPM -50 Hz | 3000 RPM -50 Hz | 3000 RPM-50 Hz
| CL. H ( T=125°C) | CL. F ( T=105°C) | CL. H ( T=125°C)
| TRIFASE/THREE- | RENDIMENTO / EFFICIENCY/
| TRIFASE/THREE- | MONOFASE/SINGLE-
| PHASE/TRIPHASE | RENDEMENT/ WIRKUNGSGRAD
| PHASE/TRIPHASE | PHASE/EINE-PHASE/
| Tipo | DREIPHASING
| / RENDIMIENTOS | DREIPHASING
| EINEPHASING MONOFASICO | T.H.D.
| type | TRIFASICO
| (%) cl.H | TRIFASICO
L-L
| typ | Kw p.f.
| Kw p.f. | KVA
%
| KVA | 0,8
| Motor starting | 2/4 | 3/4 | 4/4
| KVA | 0,8
| KW | Motor starting
| CTP3-1S/2 | 8 | 6,4
| KVA | 25 | 74 | 76,5 | 76 | 7,2 | 5,76 | 6 | KVA 18 | <5%
| CTP3-2S/2 | 10 | 8
| KVA | 32 | 75 | 79 | 78 | 9 | 7,2 | 7,5 | KVA 22 | <5%
| CTP3-3S/2 | 12 | 9,6
| KVA | 38 | 78,5 | 81,5 | 81 | 11 | 8,8 | 9 | KVA 27 | <5%
| CTP3-1L/2 | 15 | 12
| KVA | 48 | 80 | 84 | 83,5 | 14 | 11,2 | 11 | KVA 32 | <5%
| CTP3-1L/2 | 17,5 | 14
| KVA | 53 | 81,5 | 85 | 85 | 16,5 | 13,2 | 12,6 | KVA 34 | <5%
| POTENZE 277/480 V. | POWER 277/480 V. | PUISSANCE 277/480 V. | LEISTUNG 277/480 V. | POTENCIAS 277/480 V.
| A 3600 RPM-60 Hz | AT 3600 RPM -60 Hz | 3600 RPM -60 Hz | 3600 RPM -60 Hz | 3600 RPM-60 Hz
| CL. H ( T=125°C) | CL. F ( T=105°C) | CL. H ( T=125°C)
| TRIFASE/THREE- | RENDIMENTO / EFFICIENCY/
| TRIFASE/THREE- | MONOFASE/SINGLE-
| PHASE/TRIPHASE | RENDEMENT/ WIRKUNGSGRAD
| PHASE/TRIPHASE | PHASE/EINE-PHASE/
| Tipo | DREIPHASING
| / RENDIMIENTOS | DREIPHASING
| EINEPHASING MONOFASICO | T.H.D.
| type | TRIFASICO
| (%) cl.H | TRIFASICO
L-L
| typ | Kw p.f.
| Kw p.f. | KVA
%
| KVA | 0,8
| Motor starting | 2/4 | 3/4 | 4/4
| KVA | 0,8
| KW | Motor starting
| CTP3-1S/2 | 9,6 | 7,7 | KVA 30 | 75,5 | 78 | 77,5 | 7,3 | 5,8 | 7,2
| KVA | 21 | <5%
| CTP3-2S/2 | 12 | 9,6 | KVA 38,5 | 76,5 | 80,5 | 79,5 | 9 | 7,2 | 9
| KVA | 26 | <5%
| CTP3-3S/2 | 14,4 | 11,6 | KVA 45,5 | 80 | 83 | 82,5 | 11 | 8,8 | 10,8
| KVA | 32 | <5%
| CTP3-1L/2 | 18 | 14,4 | KVA 57,5 | 81,5 | 85,5 | 85 | 14,5 | 11,6 | 13,2
| KVA | 38 | <5%
| CTP3-2L/2 | 21 | 16,8 | KVA 63,5 | 83 | 86,5 | 86,5 | 17 | 13,6 | 15,1
| KVA | 40 | <5%
| Tipo | J
| Massa - Weight | Volume d'aria/ Air Vol.
| Rumore/Noise/Bruit/Gerausch | COUPLING DISCS
| Poids - Gewicht | /Ruido/Rausch
| type | (Kgm²)
| (Kg.) | /Vol.D'air/Luftmenge
| dB (A) | SAE N° | J(Kgm2)*
(m³/min.)
typ
| B3/B14 | B3/B9 | MD35 | B3/B14 | B3/B9 | MD35 | 50Hz | 60Hz | 1mt. | 7mt. | 1mt. | 7mt. | 6 1/2 | 0,0067
| CTP3-1S/2 | 0,0365 | 0,0354 | 0,0359 | 53 | 51 | 57 | 6,4 | 7,8 | 7 1/2 | 0,0103
| CTP3-2S/2 | 0,0395 | 0,0394 | 0,0398 | 59 | 57 | 63 | 6,3 | 7,8 | 8 | 0,0171
| CTP3-3S/2 | 0,0456 | 0,0455 | 0,0459 | 65 | 63 | 69 | 6,2 | 7,8 | 85 | 70 | 89 | 73 | 10 | 0,0319
| CTP3-1L/2 | 0,0515 | 0,0514 | 0,0519 | 74 | 72 | 78 | 6 | 7,2 | 11 1/2 | 0,0481
| CTP3-2L/2 | 0,0573 | 0,0572 | 0,0577 | 80 | 78 | 84 | 5,8 | 6,8
| Type | CTP3-1S/2 CTP3-2S/2 CTP3-3S/2 CTP3-1L/2 | CTP3-2L/2
| Rating "H" class | kVA 50 Hz | 8 | 10 | 12 | 15 | 17,5
| Direct-axis synchronous reactance | Xd % | 345 | 305 | 244 | 195 | 164
| Direct-axis transient reactance | X'd % | 34 | 31,5 | 33 | 26,9 | 22,6
| Direct-axis subtransient reactance | X"d % | 19 | 16,3 | 16,5 | 14,6 | 12,3
| Quadrature-axis synchronous reactance | Xq % | 93 | 91 | 94 | 91,5 | 98
| Quadrature-axis transient reactance | X'q % | 93 | 91 | 94 | 91,5 | 98
| Quadrature-axis subtransient reactance | X"q % | 42,1 | 36,6 | 37,4 | 36,9 | 31
| Negative - sequence reactance | X2 % | 18 | 18,5 | 17,4 | 17 | 16,5
| Zero sequence reactance | Xo % | 7 | 6,8 | 6,2 | 5,5 | 5,1
| transient time constant | T'd (ms) | 68 | 72 | 43 | 62 | 55
| Subtransient time constant | T" (ms) | 14 | 12 | 10 | 14 | 10
| Armature time constant | T (ms) | 5 | 5 | 9 | 12 | 10
| Open circuit time constant | T'do (s) | 0,6 | 0,65 | 0,68 | 0,71 | 0,77
| short - circuit ratio | Kcc | 0,45 | 0,48 | 0,51 | 0,55 | 0,63
| Stator winding resistance | ohm | 1,562 | 0,998 | 0,702 | 0,509 | 0,358
ACCESSORIES
| = Standard | REGULATOR
| PARALLEL | THERMAL PROTECTION
| HEATERS | MECHANICAL PROTECTION
| = Optional | COMPOUND TRANS.
| DEVICE | PTC
| BIMET.DEVICE | PT 100 | IP 21 | IP 23 | IP 45
DIMENSIONI DI INGOMBRO/OVERALL DIMENSIONS/DIMENSIONS D'ENCOMBREMENT/BAUMASSE/
DIMENSIONES MAXIMAS
Dimensions in mm.
