URL: https://www.meccalte.com/dds/pdf/57
Accessed: 2026-11-21

ECP32 4 C
Rev. 4
Powered by TCPDF (www.tcpdf.org)
All electrical and mechanical data contained in this document is provided for reference
only and represents typical values under optimal operating conditions.
Actual performances may be subjected to cumulative tolerances or variances due to
materials, construction or other speciﬁc operating and loading conditions, in
accordance with IEC 60034.
Mecc Alte S.p.A. reserves the right to change speciﬁcations without notice.
The information contained in this document does not constitute a guarantee of
performance for any speciﬁc application. For speciﬁc technical information, please
contact your local Mecc Alte o ce.
This document is the property of Mecc Alte S.p.A. — All rights reserved.
Reproduction, distribution, or transmission of this publication, in whole or in part, is
prohibited without prior written consent.
General data
Regulations and Certifications
| The alternators are designed, built and tested in accordance with ISO 9001, within | a
| certif | ied
| quality | mana
| gement | s
| ys | t
| em. | The
entire range meets the most common international specifications, including:
CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530
BS 4999-5000, NF 51.111, NEMA MG 1-2011
ISO 8528-3
In addition, they comply with specific regulations for particular markets, such as:
UL 1446, UL 1004-4, UL 1004-B
CAN/CSA-C22.2 No14-95 / No100-95
The ECP and ECO series comply with EEC directives 2006/42/EC (Machinery Directive), 2014/35/EC (Low Voltage Directive),
2014/30/EC (Electromagnetic Compatibility Directive), 2011/65/EC (RoHS 2) and 2015/863 (RoHS 3).
Windings and performance
|  | All alternators feature reduced-pitch (2/3) windings, which:
| o | Eliminate triple harmonics in the voltage waveform
| o | Reduce neutral currents during parallel operation
|  | Parallel operation Use alternators of the same model and winding configuration. For different models, contact Mecc Alte
Application Engineering to verify compatibility.
|  | Damping cage All models except the ECP3 series include an aluminum or copper damping cage for greater stability during
load transients.
|  | Reconnectable windings
| o | 12 leads: 50 Hz 380–440 V and 220/110–240/120 V (derating may apply); 60 Hz 380–480 V and 220/110–240/120
V (derating may apply)
| o | 6 leads: 50 Hz 380–440 V and 220–240 V (derating may apply); 60 Hz 380–480 V and 220–240 V (derating may
apply)
| Winding | Standard
Special (dedicated)
| configurations | 12 reconnectable | 6 reconnectable | 380 V and | 690V | 220-240V 1ph | 220-240V 1ph
| wires | wires | 600 V 60 Hz | 50/60Hz | 50Hz | 60Hz
| ECP3 to ECO38 & | ●
| ○ | ○ | ○ | ○ | ○
(NPE)
| ECO40 to ECO46 | ○
| ● | ○ | ○
| ○ * | ○ *
| ECO47 | ● 4 wires
| ○ | ○
| - | -
| THD (Total Harmonic | <3.5% at full load | <3.0% at full | <3.5% at full | <3.5% at full | <4.5% at full | <4.5% at full
| Distortion) | L-L
| load L-L | load L-L | load L-L
| load L-N | load L-N
| Interference | VDE 0875 G/N/K, EN61000-6-3, EN61000-6-2, others available on request
suppression
| * Only up to ECO40 series | ● Standard
○ Optional
World-class Alternators | 3
General data
Insulating Materials and Electrical Performance
|  | Insulation Class: H on the entire range
|  | Efficiency: High efficiency as standard
|  | Motor Start: Inrush current >300% for 20 seconds
|  | THD (Total Harmonic Distortion):
| o | <3.5% L-L typical (three-phase windings)
| o | <4.5% L-N typical (single-phase windings)
Winding protection
| Winding protection is crucial to | ensure the longevity of the generator based on environmental conditions
and electrical stress.
| Protection | Standard
| Standard+ | Grey
| Grey+ | Total+
V-Type
Level
| Treated | Active parts
| Exciter stator | Main stator +
| Stator + Exciter | Stator + Exciter +
Complete system
| Components | exciter
Rotor
| Type of | Impregnation
| Resin + Grey | Stator (EG43) +
| Black protection | Double VPI, Anti-
| Treatment | resin only | paint EG43 | Grey paint EG43
| Exciter (Black | (stators) + EG43
Corona Wire, Double
| severe ep.) | (rotating parts)
Layer Black
| Series/Typical | ECP3, ECP4 | ECP28, 30,
| Marine | Harsh industrial
| Extreme/abusive | Harsh Environments
| Application | (Standard Use) | 32
| Applications / | environments
| conditions | (Extended
| NPE, ECO, HCP | Warranty)
Detail of specific treatments
|  | Grey paint EG43: Standard protection against moisture and contaminants.
|  | Black Protection: Advanced physical barrier against chemicals and high humidity.
|  | V-Type Treatment: Includes vacuum impregnation (VPI), internal stator insulation,
| and | corona-resistant
| materials | for
maximum reliability.
For more information visit: Insulation_System_Guide
Construction
The robust mechanical structure withstands up to 5G in any direction and 9G vertically, and its design allows easy access to
connections and components during routine maintenance checks. The mechanical design used the most advanced FEM
techniques. The materials used are: DD12 steel for the frame, C45 steel for the shaft and cast iron or die-cast aluminum for the
end brackets: the fans are made of die-cast aluminum and nylon reinforced with fiberglass, UL compliant materials. The rotors
are dynamically balanced according to ISO 1940-1 grades 6.3 (up to series 32) or 2.5 (series 34 onwards).
World-class Alternators | 4
General data
Terminals and terminal blocks
Easy access to the regulators is ensured by a pull-out drawer or drop-down
panel to allow for safer adjustment. Large terminal blocks allow easy access
of power cables, in the higher power ranges ECO43 and ECO46 terminals allow
convenient choice of power cable or busbar connection with input and
connection versatility. Current transformers are available as an option on the
ECO 40, 43, 46 and 47 series with single or dual output.
A new AVR panel has been installed on the Type-C family. The terminal blocks
have been redesigned in a special "L" configuration, specifically to facilitate
connections with customers; With this type of terminal block, a second
terminal block can be positioned in order to obtain 12 terminals available.
Current transformers are available as an option on the ECO38 series with
single or dual output.
Protection for the environment
In addition to the protection on the windings themselves, alternators can have a higher degree of
protection. The standard level is IP23 but the following solutions are also available: IP23 DP with
ingress filters, IP23 with terminal box only in IP45, IP43 and IP45. Downgrades may apply.
For more information visit: Bulletin_IP
Optional PMG
The MeccAlte PMG is optionally available factory-fitted on ECP28, ECP30, ECP32, ECP34 and
ECO38; Alternatively, only the preparation for future mounting is optional.
On the ECO 40, 43 and 46 series it is optionally available factory-fitted or retrofitted. On the
ECO47 the PMG is standard.
The entire AVR range is fully compatible with MAUX and PMG systems, minimizing spare
parts management and inventory flexibility, as one AVR adapts to all applications. The PMG
delivers the same amount of kVA as the MAUX.
Anti-condensation heater
Our entire range can be equipped with anti-condensation heaters of adequate power and
sized to the alternator. The voltage for heaters must be specified when ordering. New
cylindrical cartridge heaters are available on request and can be retrofitted.
Accessories
Additional optional can be mounted on our alternator series, such as PTC or PT100 thermistors on both windings and
bearings, anti-condensation heaters, high and low profile terminal blocks (on most series), parallel devices, current and
voltage transformers, air filters, IP43 and IP45 protections and many more. For more information visit: C-type-accessories
World-class Alternators | 5
General data
Excitation and regulation systems
All ECP/ECO series are equipped with MAUX auxiliary winding to power the digital controller.
DxR
Both the DSR and DER1 are available for PC connection via the DxR2 USB interface and DxR TERMINAL software to
query/download alarms and settings for analysis or for cloning other controllers. DER2 has a built-in USB connection and can
be connected to your PC without any optional connection card. Through the DxR connection, other settings such as LAMS,
synchronous external control based on digital RAM, and soft start can be achieved. Simple analog potentiometers are available
for the most common adjustments.
MxK
The digital controllers of the MxK series (M2K, M2KS, M3K, M3KS, M3KSHD) are configurable via the MeccAlte App for PC or
mobile devices, using the USB2MxK (USB) or MxKonnect (Wi-Fi) accessories. The M3KSHD model integrates a USB port for
direct connection to the PC, without the need for optional cards. The M2KS, M3KS and M3KSHD models also support CAN Bus
communication (SAE J-1939) for integration with MeccAlte GC controllers. Software-accessible features include LAMS, external
voltage control (±10V), soft start, and PID autotuning. The controller records up to 64 alarms in E2PROM memory and provides
the current status via A ALARMS address. There are analog potentiometers for VOLT, STAB, AMP, and DROOP (the latter on
M3K, M3KS, and M3KSHD models only). The M3KSHD includes High Dynamic Response (HDR) for a quick rush of excitement.
All MxK regulators are equipped with protections against over/under excitation, overcurrent, V/f, short circuit and power
overvoltage.
| Regulator | M2K | M2Ks | M3K | M3Ks | M3KsHD
| DSR | DER1 | DER2
| ECP3 to ECO38 & (NPE) | ●
| ○ | ○ | ○ | ○ | ○ | ○ | ○
| ECO40 to ECO46 | ○ | ○
| ● | ○ | ○ | ○ | ○ | ○
| ECO47 | ○ | ○ | ○ | ○
| ● | ○ | ○ | ○
| Parallel operation | - | -
| √ | √ | √ | √ | √ | √
| Network Parallel | - | -
| √ | √ | √ | √ | √ | √
| Reference 3 phase (rms) | - | -
| √ | √ | √
| - | √ | √
| Accuracy | +/-0.5% | +/-0.5% | +/-0.5% | +/-0.5% | +/-0.5% | +/-1% | +/-0.5% | +/-0.5%
| Remote voltage control | √ | √ | √ | √ | √ | √ | √ | √
| Alarm log | √ | √ | √ | √ | √ | √ | √ | √
| Analog and digital configurable | √ | √ | √ | √ | √ | √ | √ | √
| LAMS (Load Acceptance V/f) | √ | √ | √ | √ | √ | √ | √ | √
| APO (Active Protection Output) | - | - | - | -
| √ | √ | √ | √
| Soft start | √ | √ | √ | √ | √ | √ | √ | √
| High Dynamic Response | - | - | - | -
| √ | - | -
√
| USB connection without external | - | - | - | -
| √ | - | -
√
cards
| ● Standard | ○ Optional
√ Available
World-class Alternators | 6
General data
Derating coefficients
Ambient temperature (Celsius)
| Altitude (meters) | 25 | 40 | 45 | 50 | 55 | 60 | 65 | 70
| ≤ 1000 | 1.07 | 1 | 0.96 | 0.93 | 0.91 | 0.89 | 0.85 | 0.82
| > 1000 ≤ 1500 | 1.01 | 0.96 | 0.92 | 0.89 | 0.87 | 0.84 | 0.81 | 0.77
| > 1500 ≤ 2000 | 0.96 | 0.91 | 0.87 | 0.84 | 0.83 | 0.79 | 0.77 | 0.73
| > 2000 ≤ 3000 | 0.90 | 0.85 | 0.81 | 0.78 | 0.76 | 0.73 | 0.71 | 0.68
| > 3000 ≤ 4000 | 0.84 | 0.78 | 0.75 | 0.73 | 0.70 | 0.68 | 0.66 | 0.62
| > 4000 ≤ 5000 | 0.78 | 0.72 | 0.69 | 0.67 | 0.65 | 0.62 | 0.59 | 0.56
| > 5000 ≤ 6000 | 0.70 | 0.65 | 0.63 | 0.61 | 0.58 | 0.55 | 0.53 | 0.50
Notes on short-circuit curves
| The coefficients indicated must be used to correct the values | The indicated coefficient must be used to correct the values of
| of the three-phase short-circuit curves as a function of the | the three-phase short-circuit curves as a function of the type
| nominal voltage. | of short-circuit voltage.
| 50 Hz | 60 Hz | 3
| Steps | 2 L-L | 1
L-N phase
| Voltage | Factor
| Voltage | Factor
phases
| 380 | 0.93x | 415 | 0.85x
| Instant | 1x | 0.87x | 1.30x
| 400 | 1x | 440 | 0.90x
| Minimum | 1x | 1.80x | 3.20x
| 415 | 1.04x | 460 | 0.95x
| Supported | 1x | 1.50x | 2.50x
| 440 | 1.10x | 480 | 1x
| Maximum | 20 s | 10 s | 4 s
duration
All curves are shown for star connection in series or parallel at 400V 50 Hz or 480V 60 Hz. If the unit is reconnected from series
to star parallel, the additional coefficient is 2x. From the star series to the delta series, it is 1.72x. From star in series to parallel
triangle, it is 3.44x.
A smaller generator can be selected for a given engine starting service, as it has lower subtransient reactance values for
nonlinear loads. The entire range from 6.5 to 3400 kVA is capable of delivering a sustained short-circuit current of >300% for
up to 20 seconds.
Selection & Sizing Tools
Online tools available at select.meccalte.com support alternator selection, sizing and configuration:
|  | Sizing Tool – power sizing, motor starting and electrical verification for industrial alternators.
|  | Ratings Book – complete kVA ratings reference, 50/60 Hz, all standard voltages and temperature
classes.
|  | PMG Configurator – model selection and output configuration for permanent magnet generators.
|  | 3D/2D CAD Library – STEP models and 2D drawings for alternators and AVR regulators.
|  | Winding Resistance – reference resistance data for all alternator families.
For more information visit: select.meccalte.com
World-class Alternators | 7
ECP32 4 C
General characteristics
| Pole number | 4
| Insulation class | H
| Phase number | 3
| Protection class | IP23
| Number of wires | 12
| NDE Bearing type | 6309-2RS
| Execution | Brushless
| DE Bearing type | 6312-2RS
| Regulator type | M2K
| Maximum Overspeed | 2250
| Winding pitch | 2/3
| Altitude | 0-1000
| Code voltage reference | T0405S3
| Balancing | ISO1940-1
Ratings 50Hz
kVA / kW @ Temp. Rise / Ambient °C - 0.8 PF
| STANDBY-163/27 | STANDBY-150/40 | H-125/40 | F-105/40 | B-80/40
| Series Star Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V
| Parallel Star YY | 190V | 200V | 208V | 220V | 190V | 200V | 208V | 220V | 190V | 200V 208V | 220V | 190V | 200V 208V | 220V | 190V | 200V 208V | 220V
| Series Delta Δ | 220V | 230V | 240V | 254V | 220V | 230V | 240V | 254V | 220V | 230V 240V | 254V | 220V | 230V 240V | 254V | 220V | 230V 240V | 254V
| Parallel Delta ΔΔ | 110V | 115V | 120V | 127V | 110V | 115V | 120V | 127V | 110V | 115V | 120V | 127V | 110V | 115V | 120V | 127V | 110V | 115V | 120V | 127V
| ECP32 1S4 C | kVA | 41 | 41 | 41 | 33 | 39 | 39 | 39 | 31,6 | 37,5 | 37,5 | 37,5 | 30 | 35 | 35 | 35 | 28 | 30 | 30 | 30 | 24
| kW | 32,8 | 32,8 | 32,8 | 26,4 | 31,2 | 31,2 | 31,2 | 25,3 | 30 | 30 | 30 | 24 | 28 | 28 | 28 | 22,4 | 24 | 24 | 24 | 19,2
| ECP32 2S4 C | kVA | 50 | 50 | 46 | 37,5 | 48,7 | 48,7 | 45 | 36 | 45 | 45 | 42 | 34 | 41 | 41 | 39 | 33 | 36 | 36 | 34 | 27
| kW | 40 | 40 | 36,8 | 30 | 39,0 | 39,0 | 36 | 28,8 | 36 | 36 | 33,6 | 27,2 | 32,8 | 32,8 | 31,2 | 26,4 | 28,8 | 28,8 | 27,2 | 21,6
| ECP32 1M4 C | kVA | 55 | 55 | 55 | 44 | 52,5 | 52,5 | 52,5 | 42 | 50 | 50 | 50 | 40 | 48 | 48 | 48 | 38 | 40 | 40 | 40 | 32
| kW | 44 | 44 | 44 | 35,2 | 42 | 42 | 42 | 33,6 | 40 | 40 | 40 | 32 | 38,4 | 38,4 | 38,4 | 30,4 | 32 | 32 | 32 | 25,6
| ECP32 2M4 C | kVA | 68,8 | 68,8 | 68,8 | 52 | 65 | 65 | 65 | 49,5 | 62,5 | 62,5 | 62,5 | 47,5 | 59,5 | 59,5 | 59,5 | 42,6 | 50 | 50 | 50 | 38
| kW | 55,0 | 55,0 | 55,0 | 41,6 | 52 | 52 | 52 | 39,6 | 50 | 50 | 50 | 38 | 47,6 | 47,6 | 47,6 | 34,1 | 40 | 40 | 40 | 30,4
| ECP32 1L4 C | kVA | 82,5 | 82,5 | 82,5 | 77 | 78 | 78 | 78 | 73 | 75 | 75 | 75 | 70 | 67 | 67 | 67 | 62 | 60 | 60 | 60 | 56
| kW | 66 | 66 | 66 | 61,6 | 62,4 | 62,4 | 62,4 | 58,4 | 60 | 60 | 60 | 56 | 53,6 | 53,6 | 53,6 | 49,6 | 48 | 48 | 48 | 44,8
| ECP32 2L4 C | kVA | 91 | 91 | 91 | 85 | 85 | 85 | 85 | 79 | 82,5 | 82,5 | 82,5 | 77 | 73,2 | 73,2 | 73,2 | 68 | 66 | 66 | 66 | 62
| kW | 72,8 | 72,8 | 72,8 | 68 | 68 | 68 | 68 | 63,2 | 66 | 66 | 66 | 61,6 | 58,6 | 58,6 | 58,6 | 54,4 | 52,8 | 52,8 | 52,8 | 49,6
Ratings 60Hz
kVA / kW @ Temp. Rise / Ambient °C - 0.8 PF
| STANDBY-163/27 | STANDBY-150/40 | H-125/40 | F-105/40 | B-80/40
| Series Star Y | 415V | 440V | 460V | 480V | 415V | 440V | 460V | 480V | 415V | 440V 460V | 480V | 415V | 440V 460V | 480V | 415V | 440V 460V | 480V
| Parallel Star YY | 208V | 220V | 230V | 240V | 208V | 220V | 230V | 240V | 208V | 220V | 230V | 240V | 208V | 220V | 230V | 240V | 208V | 220V | 230V | 240V
| Series Delta Δ | 240V | 254V | 265V | 277V | 240V | 254V | 265V | 277V | 240V | 254V | 265V | 277V | 240V | 254V | 265V | 277V | 240V | 254V | 265V | 277V
| Parallel Delta ΔΔ | 120V | 127V | 133V | 138V | 120V | 127V | 133V | 138V | 120V | 127V | 133V | 138V | 120V | 127V | 133V | 138V | 120V | 127V | 133V | 138V
| ECP32 1S4 C | kVA | 43,5 | 47 | 49,5 | 49,5 | 42 | 45 | 47 | 47 | 39,5 | 43 | 45 | 45 | 37 | 41 | 43 | 43 | 31,6 | 34,4 | 36 | 36
| kW | 34,8 | 37,6 | 39,6 | 39,6 | 33,6 | 36 | 37,6 | 37,6 | 31,6 | 34,4 | 36 | 36 | 29,6 | 32,8 | 34,4 | 34,4 | 25,3 | 27,5 | 28,8 | 28,8
| ECP32 2S4 C | kVA | 52 | 55 | 59 | 59 | 50 | 53 | 57 | 57 | 47 | 50 | 54 | 54 | 43 | 48 | 52 | 52 | 37,6 | 40 | 43,2 | 43,2
| kW | 41,6 | 44 | 47,2 | 47,2 | 40 | 42,4 | 45,6 | 45,6 | 37,6 | 40 | 43,2 | 43,2 | 34,4 | 38,4 | 41,6 | 41,6 | 30,1 | 32 | 34,6 | 34,6
| ECP32 1M4 C | kVA | 60,5 | 66 | 66 | 66 | 58 | 63 | 63 | 63 | 55 | 60 | 60 | 60 | 53 | 58 | 58 | 58 | 44 | 48 | 48 | 48
| kW | 48,4 | 52,8 | 52,8 | 52,8 | 46,4 | 50,4 | 50,4 | 50,4 | 44 | 48 | 48 | 48 | 42,4 | 46,4 | 46,4 | 46,4 | 35,2 | 38,4 | 38,4 | 38,4
| ECP32 2M4 C | kVA | 76 | 80 | 82,5 | 82,5 | 71 | 74 | 77,5 | 77,5 | 69 | 72,5 | 75 | 75 | 63 | 70 | 71,5 | 71,5 | 55,2 | 58 | 60 | 60
| kW | 60,8 | 64 | 66 | 66 | 56,8 | 59 | 62 | 62 | 55,2 | 58 | 60 | 60 | 50,4 | 56 | 57,2 | 57,2 | 44,2 | 46 | 48 | 48
| ECP32 1L4 C | kVA | 86 | 90 | 99 | 99 | 81 | 86 | 93,7 | 93,7 | 78 | 82 | 90 | 90 | 73 | 80 | 83 | 83 | 62,4 | 65,6 | 72 | 72
| kW | 68,8 | 72 | 79,2 | 79,2 | 64,8 | 68,8 | 75 | 75,0 | 62,4 | 65,6 | 72 | 72 | 58,4 | 64 | 66,4 | 66,4 | 49,9 | 52,5 | 57,6 | 57,6
| ECP32 2L4 C | kVA | 97 | 106 | 110 | 110 | 90 | 98 | 102 | 102 | 88 | 96 | 100 | 100 | 81 | 89 | 92 | 92 | 70,4 | 76,8 | 80 | 80
| kW | 77,6 | 84,8 | 88 | 88 | 72 | 78,4 | 81,6 | 81,6 | 70,4 | 76,8 | 80 | 80 | 64,8 | 71,2 | 73,6 | 73,6 | 56,3 | 61,4 | 64 | 64
| World-class Alternators | | 8
ECP32 4 C
| Reactance & Time | constants- | Class H / 400V
| Unsaturated (ref. EN60034-4) | ECP32 1S4
| C | ECP32 2S4
| C | ECP32 1M4
| C | ECP32 2M4
| C | ECP32 1L4
| C | ECP32 2L4
C
| Xd | Direct-axis synchronous reactance
| % | 316,7 | 339,3 | 316,3 | 276,3 | 368,2 | 376
| X'd | Direct-axis transient reactance
| % | 15,6 | 15,9 | 14,8 | 13,8 | 17,3 | 16,8
| X''d Direct-axis subtransient reactance | % | 11 | 11,9 | 8,7 | 8,1 | 10,1 | 8,7
| Xq | Quadrature-axis synchronous
| % | 101,7 | 110,5 | 123 | 113,9 | 142,9 | 147,9
reactance
| X'q | Quadrature-axis transient
| % | 101,7 | 110,5 | 123 | 113,9 | 142,9 | 147,9
reactance
| X''q | Quadrature-axis subtransient
| % | 33,7 | 34 | 34,9 | 33,8 | 42,2 | 43,1
reactance
| X2 | Negative-sequence reactance
| % | 21,8 | 22,4 | 21,2 | 20,4 | 25,6 | 25,3
| X0 | Zero sequence reactance
| % | 2,89 | 3,04 | 3,33 | 3,21 | 4,39 | 4,11
Saturated
| Xd | Direct-axis synchronous reactance
| % | 269,2 | 288,4 | 268,9 | 234,9 | 313 | 319,6
| X'd | Direct-axis transient reactance
| % | 13,3 | 13,5 | 12,6 | 11,7 | 14,7 | 14,3
| X''d Direct-axis subtransient reactance | % | 9,35 | 10,1 | 7,4 | 6,88 | 8,58 | 7,4
| Xq | Quadrature-axis synchronous
| % | 86,4 | 93,9 | 104,6 | 96,8 | 121,5 | 125,7
reactance
| X'q | Quadrature-axis transient
| % | 86,4 | 93,9 | 104,6 | 96,8 | 121,5 | 125,7
reactance
| X''q | Quadrature-axis subtransient
| % | 28,6 | 28,9 | 29,7 | 28,7 | 35,9 | 36,6
reactance
| X2 | Negative-sequence reactance
| % | 18,5 | 19 | 18 | 17,3 | 21,8 | 21,5
| X0 | Zero sequence reactance
| % | 2,89 | 3,04 | 3,33 | 3,21 | 4,39 | 4,11
| Kcc | Short circuit ratio | 0,37 | 0,35 | 0,37 | 0,43 | 0,32 | 0,31
| T'd | Transient time constant
| sec | 0,056 | 0,059 | 0,062 | 0,055 | 0,081 | 0,074
| T''d | Subtransient time constant
| sec | 0,012 | 0,014 | 0,014 | 0,011 | 0,016 | 0,016
| T'do | Open circuit time constant
| sec | 1,14 | 1,26 | 1,31 | 1,1 | 1,73 | 1,67
| Tα | Armature time constant
| sec | 0,013 | 0,016 | 0,018 | 0,016 | 0,022 | 0,022
| Additional information | -
| Class | H
| / | 400V
| Io | Excitation current at no load
| A | 0,6 | 0,8 | 0,7 | 0,7 | 0,7 | 0,6
| Ic | Excitation current at full load
| A | 2,7 | 2,8 | 2,5 | 2,6 | 2,9 | 2,9
| Overload | -
| Overload per 20 sec. PRP or 10 sec. COP | % | 300
| Heat dissipation | W | 4247 | 5096 | 5300 | 5928 | 6741 | 7333
| Telephone Harmonic Factor - THF | % | <2 | <2 | <2 | <2 | <2 | <2
| Waveform Distors.(THD) full load LL/LN | % | 2,8 / 2,8 | 1,9 / 2 | 1,8 / 1,9 | 2,1 / 2,1 | 2,2 / 2,2 | 2,9 / 2,9
| Waveform Distors.(THD) no load LL/LN | % | 3 / 3,1 | 2,7 / 2,6 | 2,6 / 2,6 | 2,7 / 2,7 | 2,9 / 2,9 | 2,5 / 2,5
| World-class | Alternators | 9
ECP32 4 C
| Reactance & Time | constants- | Class H / 480V
| Unsaturated (ref. EN60034-4) | ECP32 1S4
| C | ECP32 2S4
| C | ECP32 1M4
| C | ECP32 2M4
| C | ECP32 1L4
| C | ECP32 2L4
C
| Xd | Direct-axis synchronous reactance
| % | 316,7 | 339,3 | 316,3 | 276,3 | 368,2 | 379,8
| X'd | Direct-axis transient reactance
| % | 15,6 | 15,9 | 14,8 | 13,8 | 17,3 | 17
| X''d Direct-axis subtransient reactance | % | 11 | 11,9 | 8,7 | 8,1 | 10,1 | 8,79
| Xq | Quadrature-axis synchronous
| % | 101,7 | 110,5 | 123 | 113,9 | 142,9 | 149,4
reactance
| X'q | Quadrature-axis transient
| % | 101,7 | 110,5 | 123 | 113,9 | 142,9 | 149,4
reactance
| X''q | Quadrature-axis subtransient
| % | 33,7 | 34 | 34,9 | 33,8 | 42,2 | 43,5
reactance
| X2 | Negative-sequence reactance
| % | 21,8 | 22,4 | 21,2 | 20,4 | 25,6 | 25,6
| X0 | Zero sequence reactance
| % | 2,89 | 3,04 | 3,33 | 3,21 | 4,39 | 4,15
Saturated
| Xd | Direct-axis synchronous reactance
| % | 269,2 | 288,4 | 268,9 | 234,9 | 313 | 322,8
| X'd | Direct-axis transient reactance
| % | 13,3 | 13,5 | 12,6 | 11,7 | 14,7 | 14,4
| X''d Direct-axis subtransient reactance | % | 9,35 | 10,1 | 7,4 | 6,88 | 8,58 | 7,47
| Xq | Quadrature-axis synchronous
| % | 86,4 | 93,9 | 104,6 | 96,8 | 121,5 | 127
reactance
| X'q | Quadrature-axis transient
| % | 86,4 | 93,9 | 104,6 | 96,8 | 121,5 | 127
reactance
| X''q | Quadrature-axis subtransient
| % | 28,6 | 28,9 | 29,7 | 28,7 | 35,9 | 37
reactance
| X2 | Negative-sequence reactance
| % | 18,5 | 19 | 18 | 17,3 | 21,8 | 21,8
| X0 | Zero sequence reactance
| % | 2,89 | 3,04 | 3,33 | 3,21 | 4,39 | 4,15
| Kcc | Short circuit ratio | 0,37 | 0,35 | 0,37 | 0,43 | 0,32 | 0,31
| T'd | Transient time constant
| sec | 0,056 | 0,059 | 0,062 | 0,055 | 0,081 | 0,074
| T''d | Subtransient time constant
| sec | 0,012 | 0,014 | 0,014 | 0,011 | 0,016 | 0,016
| T'do | Open circuit time constant
| sec | 1,14 | 1,26 | 1,31 | 1,1 | 1,73 | 1,67
| Tα | Armature time constant
| sec | 0,013 | 0,016 | 0,018 | 0,016 | 0,022 | 0,022
| Additional information | -
| Class | H
| / | 480V
| Io | Excitation current at no load
| A | 0,6 | 0,8 | 0,7 | 0,7 | 0,7 | 0,6
| Ic | Excitation current at full load
| A | 2,7 | 2,8 | 2,5 | 2,6 | 2,9 | 2,9
| Overload | -
| Overload per 20 sec. PRP or 10 sec. COP | % | 300
| Heat dissipation | W | 5096 | 6171 | 5691 | 6519 | 7295 | 8106
| Telephone Interferance Factor - TIF | <45 | <45 | <45 | <45 | <45 | <45
| Waveform Distors.(THD) full load LL/LN | % | 2,8 / 2,8 | 1,9 / 2 | 1,8 / 1,9 | 2,1 / 2,1 | 2,2 / 2,2 | 2,9 / 2,9
| Waveform Distors.(THD) no load LL/LN | % | 3 / 3,1 | 2,7 / 2,6 | 2,6 / 2,6 | 2,7 / 2,7 | 2,9 / 2,9 | 2,5 / 2,5
World-class Alternators | 10
ECP32 4 C
| Efficiencies @ | 50Hz
| Models | 380V 50Hz | 400V 50Hz | 415V 50Hz | 440V 50Hz
| 0.25 | 0.5 | 0.75 | 1 | 1.1 | 0.25 | 0.5 | 0.75 | 1 | 1.1 | 0.25 | 0.5 | 0.75 | 1 | 1.1 | 0.25 | 0.5 | 0.75 | 1 | 1.1
| ECP32 | 1S4 C
| % | 85,9 | 88,9 | 88,7 | 87,7 | 87,2 | 85,9 | 89,0 | 88,7 | 87,6 | 87,1 | 85,7 | 88,9 | 88,7 | 87,4 | 87,0 | 85,5 | 88,9 | 88,2 | 86,9 | 86,4
| ECP32 | 2S4 C
| % | 85,9 | 88,9 | 88,7 | 87,7 | 87,2 | 85,9 | 89,0 | 88,7 | 87,6 | 87,1 | 85,7 | 88,9 | 88,7 | 87,4 | 86,8 | 85,5 | 88,9 | 88,2 | 86,9 | 86,4
| ECP32 | 1M4 C
| % | 89,1 | 89,5 | 89,2 | 88,2 | 87,8 | 89,6 | 89,7 | 89,5 | 88,3 | 87,8 | 89,3 | 89,5 | 89,3 | 88,0 | 87,6 | 88,6 | 88,9 | 88,7 | 87,5 | 86,9
| ECP32 | 2M4 C
| % | 90,7 | 91,5 | 90,5 | 89,3 | 88,8 | 90,6 | 91,7 | 90,7 | 89,4 | 88,8 | 90,3 | 91,4 | 90,3 | 89,2 | 88,6 | 89,6 | 90,6 | 89,5 | 88,3 | 87,7
| ECP32 | 1L4 C
| % | 91,5 | 91,6 | 90,8 | 89,9 | 89,4 | 91,4 | 91,8 | 91,0 | 89,9 | 89,4 | 91,2 | 91,7 | 90,9 | 89,6 | 89,0 | 90,8 | 91,6 | 90,5 | 89,3 | 88,7
| ECP32 | 2L4 C
| % | 91,8 | 91,9 | 90,9 | 89,9 | 89,4 | 91,7 | 92,1 | 91,2 | 90,0 | 89,5 | 91,3 | 91,9 | 91,0 | 89,6 | 89,0 | 91,0 | 91,9 | 90,6 | 89,3 | 88,7
| ECP32 1S4 C | ECP32 | 2S4 C
| ECP32 1M4 C | ECP32 2M4 C
| ECP32 1L4 C | ECP32 2L4 C
| World-class Alternators | | 11
ECP32 4 C
| Efficiencies @ | 60Hz
| Models | 415V 60Hz | 440V 60Hz | 460V 60Hz | 480V 60Hz
| 0.25 | 0.5 | 0.75 | 1 | 1.1 | 0.25 | 0.5 | 0.75 | 1 | 1.1 | 0.25 | 0.5 | 0.75 | 1 | 1.1 | 0.25 | 0.5 | 0.75 | 1 | 1.1
| ECP32 | 1S4 C
| % | 87,6 | 89,2 | 87,8 | 86,5 | 86,1 | 88,4 | 89,7 | 88,3 | 87,0 | 86,6 | 88,8 | 90,2 | 88,7 | 87,4 | 87,1 | 88,8 | 90,2 | 88,7 | 87,6 | 87,3
| ECP32 | 2S4 C
| % | 87,6 | 89,1 | 87,7 | 86,5 | 86,0 | 88,4 | 89,6 | 88,3 | 87,1 | 86,6 | 88,8 | 90,1 | 88,7 | 87,6 | 87,1 | 88,8 | 90,1 | 88,7 | 87,5 | 87,2
| ECP32 | 1M4 C
| % | 88,4 | 89,6 | 89,6 | 87,5 | 86,7 | 88,5 | 89,7 | 89,9 | 88,9 | 88,2 | 88,5 | 89,9 | 90,3 | 89,2 | 88,6 | 88,6 | 90,2 | 90,5 | 89,4 | 88,9
| ECP32 | 2M4 C
| % | 90,5 | 91,2 | 90,5 | 89,5 | 89,1 | 90,9 | 91,5 | 90,7 | 89,7 | 89,2 | 91,1 | 91,6 | 91,0 | 90,0 | 89,5 | 91,5 | 92,0 | 91,3 | 90,2 | 89,8
| ECP32 | 1L4 C
| % | 91,3 | 91,9 | 91,1 | 90,1 | 89,5 | 91,4 | 92,0 | 91,3 | 90,5 | 90,1 | 91,4 | 92,1 | 91,6 | 90,7 | 90,2 | 91,1 | 92,2 | 91,8 | 90,8 | 90,3
| ECP32 | 2L4 C
| % | 91,5 | 92,0 | 91,2 | 90,1 | 89,7 | 91,5 | 92,1 | 91,4 | 90,5 | 90,2 | 91,4 | 92,1 | 91,6 | 90,7 | 90,4 | 91,3 | 92,3 | 91,8 | 90,8 | 90,4
| ECP32 1S4 C | ECP32 | 2S4 C
| ECP32 1M4 C | ECP32 2M4 C
| ECP32 1L4 C | ECP32 2L4 C
| World-class Alternators | | 12
ECP32 4 C
Transients voltage
| 400V - 50Hz | 480V - 60Hz
In order to scale transient curves as a function of a power factor or voltage if not indicated, please proceed as follows:
Power Factor coefficient corrector (PFCC), to be used on power factor 0.6 curves:
PFCC=sin(ARCcos (PFnew))/0.8
Example. The PFCC at power factor 0.3 is 1.192 [ PFCC= sin(ARCcos (0.3))/0.8 ]. This means that the voltage fall at a given power at pf 0.3 is equivalent to the
one that can be read on the pf 0.6 curve if the load is considered 1.192 times bigger (19% higher value. ).
In this example, a 100 kVA load insertion at pf 0.3 is equivalent in voltage fall to a 119kVA load insertion at pf 0.6.
Voltage coefficient corrector (VCC):
VCC=(400/Vnew)2 if 50 Hz; VCC=(480/Vnew)2 if 60 Hz
Example. VCC at 415V 60 Hz is 1.338 [ VCC=(480/415)^2]. This means that the voltage fall at a given power at 415V is equivalent to the one that can be read on
the power factor 0.6 curve if the load is considered 1.338 times bigger (33% higher value. ).
In this example, a 100 kVA load insertion at 415V is equivalent in voltage fall to a 133kVA load insertion at 480V.
World-class Alternators | 13
ECP32 4 C
| 50Hz Short circuit | decrement
| curves | -
| No | load
| excitation | at
rated speed
ECP32 1S4 C
ECP32 2S4 C
ECP32 1M4 C
ECP32 2M4 C
*Please refer to tables at page 6
| World-class Alternators | | 14
ECP32 4 C
| 50Hz Short circuit | decrement
| curves | -
| No | load
| excitation | at
rated speed
ECP32 1L4 C
ECP32 2L4 C
*Please refer to tables at page 6
| World-class Alternators | | 15
ECP32 4 C
| 60Hz Short circuit | decrement
| curves | -
| No | load
| excitation | at
rated speed
ECP32 1S4 C
ECP32 2S4 C
ECP32 1M4 C
ECP32 2M4 C
*Please refer to tables at page 6
| World-class Alternators | | 16
ECP32 4 C
| 60Hz Short circuit | decrement
| curves | -
| No | load
| excitation | at
rated speed
ECP32 1L4 C
ECP32 2L4 C
*Please refer to tables at page 6
| World-class Alternators | | 17
ECP32 4 C
Additional Characteristics
| Data | ECP32 1S4 C | ECP32 2S4 C | ECP32 1M4 C | ECP32 2M4 C | ECP32 1L4 C | ECP32 2L4 C
| 50Hz | 60Hz | 50Hz | 60Hz | 50Hz | 60Hz | 50Hz | 60Hz | 50Hz | 60Hz | 50Hz | 60Hz
| Damper cage | Aluminium
| Single stator coil resistance (20°C) | Ω | 0,117 | 0,08 | 0,059 | 0,053 | 0,039 | 0,035
| Rotor Winding Resistance (20°C) | Ω | 1,067 | 1,159 | 1,275 | 1,576 | 1,668 | 1,715
| Stator Exciter Resistance (20°C) | Ω | 10,6 | 10,6 | 10,6 | 10,6 | 10,6 | 10,6
| Rotor Exciter Resistance (20°C) | Ω | 0,417 | 0,417 | 0,417 | 0,417 | 0,417 | 0,417
| Auxiliary Winding Resistance | Ω | 1,07 | 0,96 | 0,96 | 0,95 | 0,87 | 0,87
(20°C)
| Weight of complete generator | kg | 153,0 | 165,0 | 186,0 | 212,0 | 244,0 | 252,0
| Unbalanced magnetic pull | kN/mm | 4,5 | 4,5 | 4,6 | 4,6 | 4,9 | 5,2
| Air flow | m3/min | 15,7 | 18,5 | 15,7 | 18,5 | 15,7 | 18,5 | 15,7 | 18,5 | 15,7 | 18,5 | 15,7 | 18,5
| Noise level at 1m/7m | dB(A) | 72/58 | 76/62 | 72/58 | 76/62 | 72/58 | 76/62 | 72/58 | 76/62 | 72/58 | 76/62 | 72/58 | 76/62
PQ Diagram
* The PQ diagram above refers to three-phase application only.
World-class Alternators | 18
ECP32 4 C
World-class Alternators | 19
ECP32 4 C
World-class Alternators | 20
Powered by TCPDF (www.tcpdf.org)
| Mecc Alte SpA (HQ) | Mecc Alte Portable
| Mecc Alte Power Products srl | Zanardi Alternatori srl
| Via Roma | Via Roma
| Via Melaro | Via Dei Laghi
| 20 – 36051 Creazzo | 20 – 36051 Creazzo | 2 – 36075 Montecchio | 48/B – 36077 Altavilla
| Vicenza – ITALY | Vicenza – ITALY
| Maggiore (VI) – ITALY | Vicenza – ITALY
| T: +39 0444 396111 | T: +39 0444 396111 | T: +39 0444 1831295 | T: +39 0444 370799
| E: info@meccalte.it | E: info@meccalte.it | E: info@meccalte.it
E: info@zanardialternatori.it
aftersales@meccalte.it
| United Kingdom | Spain
| China | India
| Mecc Alte U.K. LTD | Mecc Alte España S.A.
| Mecc Alte Alternator Haimen LTD | Mecc Alte India PVT LTD
| 6 Lands’ End Way | C/ Rio Taibilla, 2 | 755 Nanhai East Rd | Plot NO: 1, Sanaswadi
| Oakham | Polig. Ind. Los Valeros | Jiangsu HEDZ 226100 PRC
Talegaon
| Rutland LE15 6RF | 03178 Benijofar (Alicante) | T: +86 (0) 513 82325758
Dhamdhere Road Taluka:
| T: +44 (0) 1572 771160 | T: +34 (0) 96 6702152
| E: info@meccalte.cn | Shirur, District:
| E: info@meccalte.co.uk | E: info@meccalte.es | Pune - 412208
Maharashtra, India
T: +91 2137 619600
E: info@meccalte.in
| U.S.A. and Canada | Germany
Australia
| Mecc Alte Inc. | Mecc Alte Generatoren
| GmbH | Mecc Alte Alternators PTY LTD
| 1229 Adams Drive | Bucher Hang 2 | 10 Duncan Road, PO Box 1046
| McHenry, IL, 60051 | D-87448 Waltenhofen | Dry Creek, 5094, South
| T: +1 815 344 0530 | T: +49 (0)831 540755 0
Australia
| E: info@meccalte.us | E: info@meccalte.de | T: +61 (0) 8 8349 8422
E: info@meccalte.com.au
| France | Far East
| Mecc Alte International S.A. | Mecc Alte (F.E.) PTE LTD
| Z.E.La Gagnerie | 19 Kian Teck Drive
| 16330 ST.Amant de Boixe | Singapore 628836
| T: +33 (0) 545 397562 | T: +65 62 657122
| E: info@meccalte.fr | E: info@meccalte.com.sg
www.meccalte.com
