URL: https://www.meccalte.com/downloads/Serie_ECO_C_EN.pdf
Accessed: 2026-11-24

EN

User manual

Self-regulating

Alternators

Series ECO 38

Series ECO 40

Operating and maintenance instructions

Code: Series ECO-C

Revision: 7

Data: 02/2026

Translation of original  language
Code: Series ECO-C                       Self-regulating Alternators                        ENGLISH

Revision: 7
Data: 02/2026

Index

Contenuti

1General information: purpose of the manual                                                    7

1.1Intended Users                                                                              7

1.2Professional Profiles Involved                                                              7

1.3Manual use and storage                                                                      8

1.4How to consult the manual                                                                   9

1.4.1Description of the symbols/pictographs in the  manual                                     9

1.5Reference Regulations and Directives                                                        10

1.6Marking data                                                                                11

1.7Declaration of Conformity                                                                   12

1.8 Support                                                                                    14

1.9 Glossary                                                                                   14

2Presentation of the alternator                                                                15

2.1Main components                                                                             15

2.1.1DSR digital regulator                                                                     16

2.1.2DER1 digital regulator                                                                    16

2.2General description and principle of operation                                              17

2.3Technical Data                                                                              18

2.3.1Dynamic Data Support (DDS)                                                                18

2.3.2Radial Loads                                                                              19

2.3.3Alignment tolerances in B3B14                                                             19

2.3.4 Materials                                                                                19

2.4Environmental operating conditions                                                          19

3 Safety                                                                                       20

3.1General warnings                                                                            20

3.2Alternator safety devices                                                                   21

3.3Safety tags                                                                                 21

3.4Personal Protective Equipment                                                               22

3.5Residual risks                                                                              22

4Transport, handling and storage                                                               23

4.1General warnings                                                                            23

4.2Packing materials lifting and transportation                                                24

4.3 Unpacking                                                                                  24

4.4How to dispose of the packing materials                                                     24

4.5Alternator Movement                                                                         25

                     Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  3

                     authorized
Code: Series ECO-C                         Self-regulating Alternators                         ENGLISH

Revision: 7
Data: 02/2026

4.6 Storage                                                                                       25

5Installation instructions / coupling with driving engine                                         26

5.1Installation Setup                                                                             26

5.2Mechanical coupling                                                                            27

5.2.1Alternator Preparation                                                                       28

5.2.2Aligning the drive motor to the B3B14 alternator                                             28

5.2.3Alignment of the driving engine with the alternator in MD35                                  28

5.2.4Compensation for thermal expansion                                                           29

6Electrical connection                                                                            31

6.1Terminal board configurations                                                                  35

6.1.1ECO 38 regulator box                                                                         35

6.1.2ECO 40 regulator box                                                                         37

6.2Parallel connection of alternators                                                             39

6.2.1Installation of a paralleling device                                                         39

7Initial start-up instructions                                                                    40

8Electronic regulators                                                                            41

8.1DSR digital regulator                                                                          41

8.1.1Stability setting                                                                            42

8.1.2 Protections                                                                                 42

8.1.3Inputs and outputs: technical specifications                                                 43

8.2DER1 digital regulator                                                                         46

8.2.1Stability setting                                                                            47

8.2.2 Protections                                                                                 47

8.2.3Inputs and outputs: technical specifications                                                 48

8.3UVR6-SR7 analog regulators                                                                     52

8.4M2K / M3K digital regulator                                                                    54

9 Maintenance                                                                                     55

9.1General warnings                                                                               55

9.2Maintenance summary table                                                                      56

9.2.1Ordinary maintenance summary table                                                           56

9.2.2Extraordinary maintenance summary table                                                      56

9.2.3Summary table of maintenance operations in case of failure                                   57

9.3Routine maintenance                                                                            58

9.3.1General Cleaning                                                                             58

9.3.2Air filter cleaning (if present)                                                             58

9.3.3Visual Inspection                                                                            60

9.3.4Verification of winding state                                                                61

                        Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  4

                        authorized
Code: Series ECO-C                       Self-regulating Alternators                        ENGLISH

Revision: 7
Data: 02/2026

9.3.5Verification of correct alternator operation                                              62

9.3.6Tightening torque check                                                                   62

9.3.7External and internal cleaning of the alternator                                          63

9.4Extraordinary maintenance                                                                   64

9.4.1Maintenance of bearings and possible replacement                                          64

9.4.2Winding state and diode bridge fastening check                                            65

9.4.3Copy of the alarms of the digital regulator                                               65

9.4.4Check correct fastening of PMG (optional component)                                       66

9.4.5Cleaning of windings                                                                      67

9.5Maintenance in case of failure                                                              68

9.5.1Fan replacement assembling                                                                68

9.5.2Check and possible replacement of diode bridge                                            70

9.5.3Mechanical disassembly for inspection (series 38)                                         71

9.5.4Mechanical disassembling for inspection (40 series)                                       76

9.5.5Mechanical assembly (38 series)                                                           81

9.5.6Mechanical assembling (40 series)                                                         84

9.5.7PMG disassembling                                                                         87

9.5.8PMG assembling (38 series)                                                                88

9.5.9PMG assembling (40 series)                                                                89

9.5.10Removal of disc holder hub (38 series)                                                   91

9.5.11Removal of disc holder hub                                                               93

9.5.12Loss of residual magnetism (re-excitation of the machine)                                94

9.5.13Check and replacement of voltage regulator                                               95

9.5.14DSR test and setup on test bench                                                         98

9.5.15DER1 test and setup on test bench                                                        100

9.5.16DER 2 test and setup on test bench                                                       102

9.5.17Main stator windings voltage test                                                        104

9.5.17.1Resistance/Continuity Test                                                             105

9.5.17.2Insulation test                                                                        106

9.6General tightening torques                                                                  107

9.6.1ECO38 series                                                                              107

9.6.2ECO40 series                                                                              109

9.7Disc tightening torques                                                                     111

9.8Terminal block tightening torques                                                           111

10Alarm management DSR / DER1                                                                  112

10.1DSR/DER1 digital regulator alarms                                                          113

11Problems, causes and remedies                                                                115

                    Mecc Alte S.p.A. - Full or partial reproduction   prohibited,  if  not  5

                    authorized
Code: Series ECO-C                   Self-regulating  Alternators                          ENGLISH

Revision: 7
Data: 02/2026

12Wiring diagrams                                                                             117

12.1DSR digital regulator wiring diagrams                                                     118

12.2DER 1 digital regulator electrical diagrams                                               121

12.3Wiring diagrams with PMG                                                                  133

12.4Electrical diagrams with UVR6 - SR7 regulators                                            138

13Spare parts                                                                                 146

13.1ECO 38C construction form MD35                                                            147

13.2ECO 38C Construction type B3B14                                                           149

13.3ECO 40C Construction type MD35                                                            151

13.4ECO 40C Construction type B3B14                                                           153

14Disassembly and disposal                                                                    155

                    Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  6

                    authorized
Code: Series ECO-C                       Self-regulating Alternators                                          ENGLISH

Revision: 7
Data: 02/2026

1 General information: purpose of the manual

This manual is intended to provide support and guidance during the stages of work on the alternator. It contains

information on the use, maintenance and handling of faults and malfunctions providing indications for the most

adequate behavior to the correct use and to the correct operation of the machine as specified by the Manufacturer.

This manual is an essential safety requirement and it must accompany the alternator throughout its life cycle. It is

indispensable to store this manual and to make it available to everyone involved in using and servicing the

alternator.

      This document and/or its parts may not be reproduced or disclosed to third parties without the prior consent

      of MECC ALTE S.p.A.

      MECC ALTE S.p.A. is not responsible or liable for any damages suffered by people or things as a result of

      improper use not indicated in this manual and by failure to comply with the specifications of the technical

      characteristics table pertaining to every model.

1.1 Intended Users

This  manual is intended for the authorized personnel adequately trained to operate this kind of product.

      Warning

      The operators must not carry out operations reserved to maintenance technicians or to specialized

      technicians. The Manufacturer disclaims all responsibility for damages suffered as a result of failure       to

      comply with this warning.

1.2 Professional Profiles Involved

Below we describe the professional profiles who may operate the alternator based on the kind of activity to be

carried out.

Handler

      Authorized skilled personnel able to safely lift and handle the alternator. The operator is not authorized to

      carry out maintenance operations.

Mechanical Maintenance Technician

      A qualified technician able to carry out the installation, adjustment, maintenance and ordinary repair

      operations required. Not allowed to carry out operations with the power on.

Electrical Maintenance Operator

      A qualified technician in charge with all the electrical works of connection, adjustment, maintenance and

      repair. Authorized to carry out operations with the power on.

Field Service Technician

      A qualified technician provided by the manufacturer to carry out complex operations in special cases or,

      anyway, as previously agreed with the user.

                          Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                    7

                          authorized
Code: Series ECO-C                Self-regulating Alternators                                                     ENGLISH

Revision: 7
Data: 02/2026

1.3 Manual use and storage

Warning

Read this manual carefully before starting up the alternator or carrying out any operation on it. If you do not

read it you might not be able to recognize potential hazardous situations that may lead to death or serious

injuries inflicted to yourself or to others.

This manual is intended to provide all the information required for a correct use of the alternator and its most

autonomous and safest possible management.

It is mandatory for all the users and the maintenance technicians to carefully read the instructions contained in    this

manual and in all possible annexes, before carrying out any operation on the product.

In case of doubts on the correct interpretation of the information reported in the documentation, please contact     the

manufacturer for clarifications.

Caution

Keep this manual and all its annexes in good condition, legible and complete in all its parts. Keep the

documentation close to your alternator, in an accessible place known to all the operators and maintenance

technicians and, more generally, to everyone who for various reasons should operate the alternator.

Warning

Keep the manual in its original condition. It is forbidden to rewrite, change or remove pages from the manual

and their contents. The manufacturer disclaims all responsibility for any potential damages to people,

animals or things as a result of failure to comply with the instructions and with the operational modalities

described in this manual.

This manual is an integral part of the alternator and it must be stored for future reference.

Caution

This manual must be delivered together with the alternator  in case the alternator is transferred/sold to

another user.

Caution

In case the manual is lost or damaged ask for a copy from   the Manufacturer indicating its identification           data:

document name, code, revision number and issue date.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                            8

                    authorized
Code: Series ECO-C                            Self-regulating Alternators                      ENGLISH

Revision: 7
Data: 02/2026

1.4 How to consult the manual

●  The manual is divided in chapters, paragraphs and        subparagraphs listed in the table  of contents: an easy way to

   find any topic of interest.

●  The symbols used provide direct knowledge on the         kind of information expressed by   each symbol. For instance

   the symbol:

               This symbol indicates a NOTE.

1.4.1 Description of the symbols/pictographs in the manual

Below you will find the various symbols used in the manual to highlight information of particular importance or the

intended recipients of the specific pieces of information.

   Danger

   The risks described in this manner indicate a HIGH LEVEL of hazard that, unless avoided, could cause

   severe injuries or death.

   Warning

   The risks described in this manner indicate an INTERMEDIATE LEVEL of hazard that, unless avoided,

   could cause severe injuries or death.

   Caution

   The risks described in this manner indicate a LOW LEVEL of hazard that, unless avoided, could cause

   minor or moderate injuries.

   This symbol indicates a NOTE; a fundamentally important piece of information or in-depth explanation.

   This symbol indicates a CROSS REFERENCE; the presence of a module, of a drawing or of an annexed

   document that should be consulted and, if required, filled in.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                    9

                    authorized
Code: Series ECO-C                         Self-regulating Alternators                                               ENGLISH

Revision: 7
Data: 02/2026

1.5 Reference Regulations and Directives

List of the reference regulations and directives    used  for  the  design  and  construction  of  the  alternator.

Directives

● Machinery Directive 2006/42/EC.

● Low Voltage Directive 2014/35/EC.

● EMC Directive 2014/30/EC.

Applicable Harmonized Technical Standards

● EN ISO 12100 (2010) : Safety of machinery – General principles of design – Risk assessment and risk

reduction

● EN 60034-1 : Rotating Electrical Machines - Part 1 : Rating and performance.

● EN 60204-1: Safety of machinery. Electrical equipment of machines. Part 1: General Requirements

● EN61000-6-3 : Electromagnetic Compatibility (EMC) Part 6-3: Generic Standards - Emission standard for

Residential, Commercial and Light-industrial Environments.

● EN61000-6-2 : Electromagnetic Compatibility (EMC) Part 6-2: Generic Standards - Immunity for industrial

environments

Applicable Technical Standards

● EN 60034-2 : Method for determining losses and efficiency

● EN 60034-5 : Classification of degrees of protection (IP).

● EN 60034-6 : Methods of cooling (IC)

● EN 60034-7 : Types of construction (IM code)

● EN 60034-8 : Terminal markings and direction of rotation

● EN 60034-9 : Noise limits

● EN 60034-14 : Mechanical vibration limits

● EN 60085 : Classification of insulating materials

● ISO 1940-1 : Balance quality requirements of rigid rotors

Technical standards to be applied by the installer

● ISO 8528-9 : Reciprocating internal combustion engine driven alternating current generating sets Part 9:

Measurement and evaluation of mechanical vibrations.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                               10

                    authorized
Code: Series ECO-C                 Self-regulating Alternators                                    ENGLISH

Revision: 7
Data: 02/2026

1.6 Marking data

Alternator Nameplate

1.   Serial number                               15.  Nominal characteristics class

2.   Model                                       16.  Connection type

3.   Revision index                              17.  Excitation Voltage

4.   Phase number                                18.  Excitation Current

5.   Service type                                19.  Power related to temperature          (20)

6.   Manufacture month / year                    20.  Ambient temperature

7.   Nominal speed                               21.  Nominal Voltage

8.   Insulation class                            22.  Current related to power (19)

9.   Power factor                                23.  Nominal Frequency

10.  Nominal power related to temperature  (11)  24.  Protection Rating

11.  Maximum ambient temperature                 25.  Total weight

12.  Nominal Voltage                             26.  Moment of inertia

13.  Nominal Current                             27.  Bearing type

14.  Nominal Frequency

     Ask for a new nameplate if the one attached to the alternator cannot be read anymore.

The  nameplate is affixed on the alternator in the position indicated in the figure.

                       Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not         11

                       authorized
Code: Series ECO-C              Self-regulating Alternators                                               ENGLISH

Revision: 7
Data: 02/2026

1.7          Declaration of Conformity

     Below a copy of the declaration of conformity of the product. The original  is  placed  inside  the  terminal box of

     every alternator. A true copy may be requested in case of loss.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                    12

                    authorized
Code: Series ECO-C              Self-regulating Alternators                                ENGLISH

Revision: 7
Data: 02/2026

                    Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  13

                    authorized
Code: Series ECO-C                   Self-regulating Alternators                                           ENGLISH

Revision: 7
Data: 02/2026

1.8 Support

For any inquiry on the use, the maintenance or a request of replacement parts, the buyer must contact the

Manufacturer directly (or the help desk if present), specifying the alternator identification data indicated on the

nameplate.

The Customer may resort to the technical and commercial support provided by the area representatives or by

foreign branches, which are in direct contact with MECC ALTE S.p.A. and have their addresses and contact data

indicated on the back cover.

In case of fault or an insurmountable inconvenience, the Customer may contact directly the headquarters using the

following data:

PHONE NUMBER (Landline):      + 39 0444 396111

E-MAIL:                       aftersales@meccalte.it

WEBSITE:                      www.meccalte.com

MAILING ADDRESS:              MECC ALTE S.p.A

                              Via Roma

                              36051 Creazzo, Vicenza

                              Italy

      In case of ownership transfer or company transfers of the alternator you should always inform the

      manufacturing company or your reference help desk.

1.9 Glossary

System:                                                   System means, in brief, the drive motor and the

                                                          alternator.

Installer:                                                A person / company that is in charge of building the

                                                          "Fully assembled Machine" and/or installing it at the

                                                          user's premises.

Fully Assembled     Machine:                              It is the name of the complete machine mainly made up

                                                          of a "drive motor" and the alternator.

Drive motor:                                              It is the motor to which the alternator is connected. The

                                                          manual also defines it as the "drive machine".

PPE:                                                      Personal Protective Equipment.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                               14

                    authorized
Code: Series ECO-C                  Self-regulating Alternators                                             ENGLISH

Revision: 7
Data: 02/2026

2 Presentation of the alternator

ECO Series alternators are self-regulated, 4-pole brushless alternators.

They are equipped with a rotating inductor (1) fitted with a damper cage and stationary armature with inclined

grooves.

The winding is short pitched so as to reduce the harmonics.

The electromagnetic compatibility tests were carried out in compliance with the standard specifications, with the

neutral wire connected to ground.

Testing in accordance with other specifications may be carried out on request of the customer.

The mechanical structure, always very robust, allows easy access to the connections and inspections of the

various components.

The case is made of steel, the shields are made of cast iron, the shaft is made of C45 steel with a fan splined onto

the shaft.

The protection rating is IP23 (higher protection ratings can be achieved on request).

Insulation if of class H standard.

The impregnations are realized with polyester resin for the rotating parts and with vacuum treatment for the parts

that have higher voltage such as for instance the stators.

Special treatments may also be carried out on request.

2.1 Main components

1.  Rotating Inductor                                        7.      Mounting Feet

2.  Cooling fan                                              8.      Protection Grid

3.  Main rotor                                               9.      Front Cover

4.  Exciter Rotor                                            10.     Shaft

5.  Terminal Box                                             11.     PMG

6.  Stator Frame

                       Mecc Alte S.p.A.  -  Full  or        partial  reproduction prohibited,   if  not         15

                       authorized
Code: Series ECO-C                      Self-regulating Alternators                       ENGLISH

Revision: 7
Data: 02/2026

2.1.1 DSR           digital  regulator

                                        The electronic regulators may be of 2 types: DSR, DSR/A.

                                        Standard supply comes with the DSR on the 38 series.

                                        DSR/A can be mounted on the 40-43-46 series on

                                        customer request.

                                        The regulator is normally installed in the terminal box of the

                                        alternator.

2.1.2 DER1 digital regulator

                                        The electronic regulators may be of 2 types: DER1,

                                        DER1/A.

                                        Standard supply comes with the DER1 on the 40-43-46

                                        series.

                                        DER1/A can be mounted on the 38 series on customer

                                        request.

                                        The regulator is normally installed in the terminal box of      the

                                        alternator.

2.1.3 Digital regulator M2K

                                        Upon customer request, the M2K/M2Ks digital regulator can

                                        be supplied on the 38 / 40 series.

                                        The regulator is normally installed in the terminal box of the

                                        alternator.

2.1.4 Digital regulator M3K

                                        Upon customer request, the M3K/M3Ks/M3KsHD digital

                                        regulator can be supplied on the 38 / 40 series.

                                        The regulator is normally installed in the terminal box of the

                                        alternator.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not    16

                    authorized
Code: Series ECO-C               Self-regulating Alternators                                                   ENGLISH

Revision: 7
Data: 02/2026

2.2 General         description  and principle of operation

                                              The drive motor is connected to the flange and disks (1) of

                                              the alternator.

                                              The alternator rotor, started up by the drive motor,

                                              generates electricity.

                                              The cables for the electric power supply to the user are

                                              connected on the terminal block inside the "terminal box"

                                              (2).

The DSR/DER1 digital regulators are equipped with an LED Indicator. During normal operation the LED blinks with

a 2-second period and a 50% duty cycle (1 second on, 1 second off), in case of faults it flashes differently.

See graphs in chapter 10 "Gestione allarmi".

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                         17

                    authorized
Code: Series ECO-C                       Self-regulating Alternators                                              ENGLISH

Revision: 7
Data: 02/2026

2.3 Technical Data

2.3.1 Dynamic Data Support (DDS)

For the most up-to-date and detailed technical information, we invite you to visit the support area of ​the Mecc Alte

website:

http://support.meccalte.com/

Here you will find our Dynamic Data Support (DDS), an advanced system for the dynamic generation of technical

data sheets. Thanks to an intuitive guided process, you can create a customized sheet by choosing between

different available variables and options. This will allow you to obtain data specific to your application and your

needs, with automatic calculations updated in real time.

Through the DDS, you can select and configure some technical parameters,    while          others will be  automatically

calculated and shown in the generated technical sheet. Among the available  data,          you will find:

Configurable parameters:             Parameters displayed in the

                                     technical sheet:

●  Frequency                         ●  Overall dimensions

●  Type of winding                   ●  Noise level

●  Number of phases                  ●  Weight

●  Voltage                           ●  Air volumes

●  Ambient temperature               ●  Resistance of the windings      at

●  Overtemperature                      20°C ambient temperature

●  Altitude

●  International protection   class

   (IP)

Once you have made your selection, the system will automatically calculate the performance based on the specific

variants chosen and will send you the customized technical sheet by email.

Please note that all updated and official technical data are available exclusively within this system. To ensure

maximum accuracy of the information, we invite you to always consult the DDS to obtain reliable and updated data

in real time.

Furthermore, the family sheets with generic voltages are available at the following link:

https://www.meccalte.com/en/products/alternators

To consult the resistance values of the windings, use the direct link:

https://www.meccalte.com/en/resistances

                     Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                           18

                     authorized
Code: Series ECO-C                              Self-regulating Alternators                                                 ENGLISH

Revision: 7
Data: 02/2026

2.3.2        Radial     Loads

Maximum      allowable  radial loads applied    to  midline  of  the  shaft  projection,  for  double-bearing alternators.

                              Series                                                           Radial force [N]

                              ECO 38                                                               16000

                              ECO 40                                                               16000

2.3.3        Alignment tolerances               in B3B14

Tolerance    table  of drive  motor  alignment  with  the alternator.

                    RPM                               Radial tolerance       (mm)                  Angular  tolerance (mm   /  100  mm)

                    1200                                         0.08                                            0.05

                    1500                                         0.06                                            0.05

                    1800                                         0.05                                            0.05

                    3000                                         0.04                                            0.05

                    3600                                         0.03                                            0.05

2.3.4 Materials

The table below contains the approximate            percentages  of   the  materials  used     in  Mecc Alte S.p.A's  alternators.

                              Material                                                             Percentage

Steel Parts                                                                                        45%

Cast Iron Parts                                                                                    20%

Copper Parts                                                                                       20%

Aluminum Parts                                                                                     10%

Plastic Parts                                                                                      3%

Electronic parts                                                                                   2%

2.4          Environmental              operating conditions

                                        Max ambient temperature to guarantee the nominal power:                                40°C

                                        Max operating altitude to guarantee the nominal power:                                 Less than

                                                                                                                               1000 m.

                                                Install the alternator in a well-aired room. Insufficient ventilation may

                                                cause overheating and malfunctioning of the alternator.

                              Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                               19

                              authorized
Code: Series ECO-C                      Self-regulating Alternators                                          ENGLISH

Revision: 7
Data: 02/2026

3 Safety

3.1 General warnings

The  alternator may be used only for the purpose for which it was designed and built.

     Caution

     The ECO series alternators comply with the Directive 2006/42/EC as amended, therefore they do not pose

     threats to the operators, if installed, used and serviced in accordance with the instructions provided by Mecc

     Alte and on condition that the safety devices are kept in perfect state of efficiency.

     Danger

     Install the alternator only after having read and understood all the sections of this manual.

     Danger

     Do no operate it while under the influence of intoxicating agents that might delay reaction time such as, for

     instance, alcohol or drugs.

     Danger

     The alternator installation, operation and maintenance technicians must be adequately qualified specialists

     who know the characteristics of the alternators.

     Warning

     Adequate work clothing is recommended. Avoid wearing chains, bracelets, scarves and cumbersome

     clothing, long hair must be tied.

     Warning

     Do not neutralize, remove, alter or otherwise render ineffective any safety, protection or control device of the

     alternator.

     Warning

     Maintain the work areas and the routes defined for the installation of the alternator always free from

     materials and/or elements that may hinder the movement of or cause accidents to the operator.

     Caution

     The work area must always be adequately lit.

     Caution

     Keep the floor in the operating area always clean and dry to prevent the forklift truck from sliding sideways

     when in movement.

     Danger

     Never operate the alternator with wet hands and objects when it is energized.

     Warning

     Do not lean on and do not step onto the alternator.

     Warning

     At the end of each operation that involved removal of the safeguards, put them back and make sure that the

     correct positioning and efficiency are restored.

     Danger

     Keep the alternator at a safe distance from flammable materials.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                       20

                    authorized
Code: Series ECO-C                    Self-regulating Alternators                                               ENGLISH

Revision: 7
Data: 02/2026

     Danger

     The alternators, when working, release heat even to a high level based on            the power being       generated.

     Before touching it wait for the alternator to cool off.

     Danger

     Working alternators are noisy (see paragraph 2.3.). Install the alternator in        insulated rooms       and wear

     earmuffs to operate it.

3.2          Alternator safety devices

                                                              The safety devices of the alternator are:

                                                              1.  Protective net on the front shield.

                                                              2.  Cover of terminal box.

                                                              3.  Back latch.

     Danger

     During the operation of the alternator the safeguards must always be closed.

3.3 Safety tags

     Caution

     Do not remove under any circumstances the tags attached to the alternator.

The following safety tags are attached to the machine

     Caution

     The labels     must  be replaced if they are worn out or cannot be read anymore.

                          Mecc Alte S.p.A. - Full or partial reproduction prohibited,                  if  not  21

                          authorized
Code: Series ECO-C                    Self-regulating Alternators                                           ENGLISH

Revision: 7
Data: 02/2026

3.4          Personal Protective Equipment

     Caution

     The staff in charge with the operation of the alternator must wear      the      personal  protective  equipment (PPE)

     indicated in the table below.

PPE                                                           Operation

                                                              Always wear

                                                              Maintenance or lifting the alternator or its components.

     Caution

     The operator must observe the accident prevention regulations in force in the specific           country where the

     alternator is used.

     Caution

     The PPE assigned may not be altered.

The  manufacturer disclaims all responsibility for any potential damages caused to people by          failure to use the PPE.

3.5 Residual risks

The  alternator presents the following residual risks:

     Danger

     Burning risk. The working alternator may release heat    even       to  a high   level.

     Before touching the alternator wait for it to cool off.

     Caution

     Risk of crushing while lifting.

     Do not stand under the suspended load, do not come       close      to  it, use  adequate  PPE.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                      22

                    authorized
Code: Series ECO-C                      Self-regulating Alternators                                           ENGLISH

Revision: 7
Data: 02/2026

4 Transport, handling and storage

The ECO series alternators are delivered by road on pallets, by sea in fumigated wood cases. Other shipment

methods available on customer request.

The cases shipped by sea are covered with nylon to avoid salt infiltration that could compromise the correct

operation of the alternator.

Any potential replacement parts are however shipped in cardboard packing that is disposed of according to the

local regulations.

Packing is always accompanied by a packing list.

Transportation of the packing to the installation place will be provided by the customer.

Upon delivery of the alternator check against the delivery note that there are no missing parts and/or

damages; in case there are any, immediately inform the carrier, the insurance company and the reseller or

Mecc Alte.

4.1 General warnings

Warning

The instructions of this chapter must be strictly followed when lifting the alternator.

Warning

Use adequate, tested and certified lifting devices.

Warning

Lifting and transportation must be carried out by members of staff who were trained for this purpose.

Warning

To carry out all lifting, transport and handling operations, wear the PPE required by the regulations (see par.

3.4).

Warning

When lifting the alternator with the forklift truck keep its forks at the longest possible distance one from the

other so as to prevent the alternator from falling or sliding off.

Always make sure that the devices and means for packing materials removal, the alternator and any disassembled

part are suitable and undamaged.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                        23

                    authorized
Code: Series ECO-C                            Self-regulating Alternators                                    ENGLISH

Revision: 7
Data: 02/2026

4.2          Packing materials lifting and transportation

     Danger

     Pay attention during all transportation and movement operations. Do   not stand     under suspended loads.

     Warning

     Check the packing or the documentation attached to it for the weight  to lift, the  predefined anchor points  and

     use suitable equipment for the lifting.

4.3          Unpacking

     Unpack the alternator carefully without breaking/damaging the packing materials. Both the cases (equipped

     with metal hinges so that they may be folded) and the pallet must be returned to Mecc Alte.

                          Once the single-bearing alternator is unpacked do not cut the tie strips of the

                          rotor to prevent it from sliding.

4.4 How to dispose of the packing materials

Please recycle the packing materials in accordance with the applicable regulations in the country where the

alternator is installed.

                          Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                 24

                          authorized
Code: Series ECO-C                  Self-regulating Alternators                                        ENGLISH

Revision: 7
Data: 02/2026

4.5 Alternator Movement

Unpacked alternators must always be handled hooking the eyebolts to

a lifting device.

               For the alternator weight, see para. 2.3

Caution

Lift the alternator to a  height not exceeding 30 cm.

Do not add any other      load. The eyebolts are only designed  for   the  lifting of the alternator.  Do not use   the

alternator eyebolts to    lift the fully assembled machine.

Danger

Once it is coupled to the drive motor, to lift the alternator you must     follow the instructions     provided by  the

manufacturer of the fully assembled machine.

4.6 Storage

In case of storage, the alternators, be them packed or not, must be stored in a cool, dry place away from vibrations

and never exposed to the elements.

The bearings require special maintenance but it is advisable to turn the shaft around once or twice a month

to prevent contact corrosion and grease hardening; before startup, where regular lubrication is required, you

must also lubricate it.

After being stored always check the insulation state.

Warning

The insulation test must be carried out by a qualified technician.

Warning

Before carrying out the test you must disconnect the voltage regulator.

If the result of the test is too low (less than 5 MΩ) you will have to dry the alternator by blowing   50-60        C°

pressurized air into the air intakes and exhausts of the alternator.

Normally, alternator coming out of Mecc Alte always have insulation values above 500MΩ.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                 25

                    authorized
Code: Series ECO-C                           Self-regulating Alternators                                     ENGLISH

Revision: 7
Data: 02/2026

5    Installation instructions / coupling with driving engine

     Warning

     The final installer is in charge with assembling all the safeguards (disconnect switches, safeguards against

     direct and indirect contact, safeguards against overcurrent and overvoltage, emergency stop and so on)

     required to make the machine and the user system comply with the European and International Safety

     Regulations.

     The installation and first startup operations of the fully assembled machine must be carried out by qualified

     personnel.

     Danger

     Working alternators are noisy (see paragraph 2.3.). Install the alternator in insulated rooms and wear

     earmuffs to operate it.

5.1          Installation Setup

     The alternator must be grounded before installation.Please ensure that

     the grounding system is effective and it complies with the directives of

     the country where the alternator will be installed.

                                                                                                                      dis_ECO_034-r00

The alternator is designed and built to be installed in well-ventilated environments.

     See par. 2.4

     Danger

     Install the alternator in a well-aired room. Insufficient ventilation may cause overheating and malfunctioning

     of the alternator.

Please ensure that the base of the alternator and of the drive motor is calculated so as to support the weight of all

potential stresses caused by the operation.

                                          The installer is in charge with correctly coupling the alternator to the drive motor

                                          and all the other measures required to guarantee the correct operation of the

                                          alternator and to avoid anomalous stresses that might damage the alternator

                         dis_ECO_049-r00  (such as vibrations, misalignments, various kinds of mechanical stresses).

                         Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                           26

                         authorized
Code: Series ECO-C                          Self-regulating Alternators                                      ENGLISH

Revision: 7
Data: 02/2026

5.2 Mechanical coupling

The coupling of the alternator to the drive motor must be carried out by the end user. It is carried out at his sole

discretion, but it must:

● Be realized in accordance with the safety regulations in force.

● Ensure the ideal operating conditions for the alternator (air temperature below 40 °C and air vents not blocked).

● Ensure easy access for its verification and maintenance.

● Be assembled on a strong base able to hold the total weight of the alternator and the drive motor.

● Observe the assembly tolerances.

Control the correct fastening of the discs to the alternator rotor.

See par. 9.7

Imprecise alignment may cause vibrations and damages to                the bearings.

Moreover, it is advisable to check the compatibility of the torsional  characteristics  of  the  motor  /  alternator  (to  be

carried out by the customer).

Please see the related technical documentation.

In case of double-bearing alternators, ensure that the radial loads applied to the shaft protrusion do not

exceed the admissible values.

See par. 2.3

These values are calculated so as to prevent excessive shaft flexure. The load that may be supported by the

bearings is statically and dynamically higher than the one supported by the shaft, however, the presence of

excessive vibrations or adverse environmental conditions may reduce the bearing's life or lead to a lower maximum

allowable load in proportion to the bearing's life.

                                            During the assembly and disassembly stages of the net, make sure you hold it in

                                            position with your hands so as to prevent the elastic net from hitting the operator

                                            or anyone else nearby.

                          dis_ECO_036 -r00

In case        of   single-bearing alternators, during the drive motor coupling stage make sure the rotor does not

slip out       by   keeping the alternator in a horizontal position. Remove the rotor fastening system, if present.

                                            During the mechanical coupling procedures do not use the fan as a lever

                                            to turn the rotor.

                          dis_ECO_041-r00

                          Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                 27

                          authorized
Code: Series ECO-C                            Self-regulating Alternators                                     ENGLISH

Revision: 7
Data: 02/2026

5.2.1        Alternator  Preparation

                                          1.  In case of single-bearing alternators remove the safety straps from the rotor.

                                              After this operation make sure the rotor does not slip out when handling it.

                                          2.  Remove the anti rust protective paint from the flange and, if it is a double-

                                              bearing alternator, also from the shaft.

                                          3.  In case the alternator was stored for more than one year, before startup

                                              lubricate the bearings again if they are not sealed (see paragraph 9.4.1).

5.2.2        Aligning the drive motor to the B3B14 alternator

                                          To ensure regular operation of the B3B14 construction type alternator you must

                                          align it to the drive motor in observance of the radial and angular tolerances

                                          between the two shafts of the drive motor - alternator.

Tolleranza radiale   Tolleranza angolare

                         dis_ECO_037-r00

       Misalignment  may lead to shaft or bearing damage. For alignment tolerances see 2.3.3.

5.2.3 Alignment of the driving engine with the alternator in MD35

The (MD35) single-bearing alternator needs a solid flat base in order for the alignment to be realized correctly.

                                              Always check rigorously the accuracy of the L dimension.

                                              Errors on the L dimension may lead to high axial loads on  the  bearings

                                              and potential damages to the drive motor as well.

                                              For alignment tolerances see par. 2.3

       The presence of flexures on the alternator coupling flange may cause high vibrations and in the worst cases

       even mechanical breaks.

                         Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                   28

                         authorized
Code: Series ECO-C                   Self-regulating Alternators                                              ENGLISH

Revision: 7
Data: 02/2026

5.2.4 Compensation for thermal expansion

The compensation of thermal expansion is particularly important for the single-bearing generators inasmuch as

they are connected directly to the motor and a perfect alignment is essential so as to guarantee the intended useful

life of the bearings. In case of double-bearing generators the importance of this aspect depends on the type of

motor-generator coupling.

Operating temperatures have a significant impact on the alignment tolerances and must be taken into

consideration. Because of them, actually, during the operation, the alternator shaft may be in a different position

than its position when powered off.

A compensation of the alignment may therefore be required and it depends on the operating temperatures, on the

coupling type, on the distance between the two machines and so on.

The two more important types of thermal expansion to take into consideration are:

● Vertical thermal expansion

● Axial thermal expansion

Vertical thermal expansion

This thermal expansion may cause variations of the radial tolerance value and it may be calculated using the

following formula:

                                     ΔH = α x ΔT x H

ΔH Variation of height.

α  = Coefficient of thermal expansion (value α = 10 x 10-6 K-1 may be used).

ΔT = Difference between the alignment temperature and the operating temperature.

H = Axle height.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                        29

                    authorized
Code: Series ECO-C                   Self-regulating Alternators                                  ENGLISH

Revision: 7
Data: 02/2026

Axial thermal expansion

The axial thermal expansion value may diminish the axial tolerance between the two shafts.

It is a very important value inasmuch as, when the whole system reaches a uniform temperature,    a very narrow

non-operating tolerance may lead to an axial force that may burden the bearings damaging them     or causing them

to break.

The following formula may be used to calculate it:

                                                    ΔL = α x ΔT x L

ΔL = Variation of the shaft length.

α = Coefficient of thermal expansion (value α = 10 x 10-6 K-1 may be used).

ΔT = Difference between the alignment temperature and the operating temperature.

                                                                     L = Shaft length, calculated between the bearing and the

                                                                     drive motor coupling discs.

                         L                          dis_ECO_039-r00

The variation of the axial tolerance is calculated by relating the axial thermal expansion of the alternator to that of

the motor.

                         Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not       30

                         authorized
Code: Series ECO-C              Self-regulating Alternators                                                  ENGLISH

Revision: 7
Data: 02/2026

6    Electrical connection

     The operation must be carried out by an electrical maintenance technician.

The  electrical connection shall be provided by the end user and it is carried out at his  sole  discretion

                                For the entry into the terminal box it is advisable to use cable glands and

                                cable reliefs in compliance with the specifications of the user country.

     The jumpers supplied with the 38 series are used in case of rewiring only where indicated.

     See "12 terminal connections" table in this chapter.

                                The alternators must always be grounded with a grounding conductor of an

                                appropriate size. Use one of the two dedicated terminals (internal/external).

                                For the electrical connection use adequate cables, sized on                  the basis  of

                                the alternator power. Make the connections to the terminals                  as shown   in

                                the figure.

                                A) Hexagon nut

                                B) Plain washer

                                C) User cable

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                       31

                    authorized
Code: Series ECO-C                     Self-regulating Alternators                                     ENGLISH

Revision: 7
Data: 02/2026

After completing the connection, check the terminal board tightening torques, which must comply with what is

indicated in chapter 9.8.

When the connection is finished reassemble the cover of the terminal box.

The user's power cables must be properly wired and supported to avoid mechanical stress on the alternator

terminal block. In addition, in the event of reconnection, it is essential to space the cables well and make

sure that they do not rub against each other, with the regulator cables or against other sharp parts of the

alternator, tying them with cable ties of adequate thermal class, as this could cause short circuits.

Phase rotation and sequence

                                                            All the fans of the ECO alternators are designed to rotate

                                                            bidirectionally.

                                                            Clockwise rotation, seen from the coupling side: the order

                                                            of the outgoing phases is L1, L2 , L3.

                                                            Anticlockwise rotation, seen from the coupling side: the

                                                            order of the outgoing phases is L3, L2 , L1 (the order is

                                                            reversed).

Winding connection modalities

The alternators are manufactured with 12 standard outgoing cables in order to allow different voltage output, for

instance, at 50 Hz, 115 V (ΔΔ) / 200 V (YY) / 230 V (Δ) / 400 V (Y) in the 38 standard series or 230 V (ΔΔ) / 400       V

(YY) / 460 V (Δ) / 800 V (Y) in the 40 standard series. To pass from a connection to another follow the diagrams

shown in the "12 wires connection" table on the next page.

The machine supplied to operate at 50Hz may also work at 60Hz (or vice versa). To obtain the variation you

simply adjust the potentiometer to the new nominal voltage value. When passing from 50Hz to 60Hz power

may increase by 20% (unvaried current) if the voltage increases by 20%. For alternators specifically built for

a 60Hz frequency when passing to 50Hz the voltage and the power must be reduced by 20% in relation to

the values referring to 60Hz.

                           Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                 32

                           authorized
Code: Series ECO-C              Self-regulating Alternators                                ENGLISH

Revision: 7
Data: 02/2026

                    Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  33

                    authorized
Code: Series ECO-C              Self-regulating Alternators                                            ENGLISH

Revision: 7
Data: 02/2026

* In case of single-phase loads it is important to remember not to exceed the phase current.

** In the interconnected star connection, the power must be reduced to 0.866 times its nominal value.

*** The highlighted cells represent the nominal values. The other voltage values can be obtained by

adjusting the VOLT potentiometer. Voltage variations in relation with the nominal value may though lead    to  a

derating of the machine. For the powers please consult the technical documentation available on

www.meccalte.com.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                 34

                    authorized
Code: Series ECO-C                 Self-regulating  Alternators                            ENGLISH

Revision: 7
Data: 02/2026

6.1          Terminal board configurations

6.1.1        ECO 38 regulator box

                    Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  35

                    authorized
Code: Series ECO-C                       Self-regulating Alternators                    ENGLISH

Revision: 7
Data: 02/2026

Item  Components                         Item  Components

1     Terminal Board 3 M16 studs (n.3)   9     Support C.T. bracket

2     Socket head bolt M8x25 (n.6)       10    Socket head bolt M8x25 (n.3)

      Contact washer Ø8 (n.6)                  Contact washer Ø8 (n.3)

      Tightening torque 21Nm                   Tightening torque 25Nm

3     Tightening torque 80Nm             11    C.T. (n.3)

4     Regulator                          12    TC M4x10 screw (n.12)

5     TC M4x20 screw (n.4)                     Toothed washer Ø8 (n.12)

      Tightening torque 1.5Nm            13    MK-3/12 KRG terminal

      Toothed washer Ø4 (n.8)                  TC M3x25 screw (n.4)

      Hex nut M4 UNI 5587 (n.4)                Toothed washer Ø3 (n.8)

6     Regulator plug with screwdriver          Plain washer Ø3 (n.4)

      TE Self-forming screw M6x10 (n.2)        T.E. M3 nut (n.4)

      Tightening torque 9Nm              14    PD500

7     DG21 plug                          15    Socket head bolt M4x10 (n.4)

8     Busbar (n.4)                             Toothed washer Ø4 (n.4)

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not  36

                    authorized
Code: Series ECO-C                       Self-regulating Alternators                           ENGLISH

Revision: 7
Data: 02/2026

6.1.2 ECO           40  regulator   box

                        Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  37

                        authorized
Code: Series ECO-C                       Self-regulating Alternators                         ENGLISH

Revision: 7
Data: 02/2026

Item  Components                         Item  Components

1     Terminal board 3 M20 studs (n.3)   11    C.T. (n.3)

2     Socket head bolt M8x25 (n.6)       12    TC M4x10 screw (n.12)

      Contact washer Ø8 (n.12)                 Toothed washer Ø8 (n.12)

      T.E. M8 nut (n.6)                  13    PD-I

      Tightening torque 21Nm             14    TC M4x25 screw (n.2)

3     Tightening torque 100Nm                  Toothed washer Ø4 (n.4)

4     Regulator                                T.E. M4 nut (n.2)

5     TC M4x20 screw (n.4)               15    PD500

      Tightening torque 1.5Nm            16    Socket head bolt M4x10 (n.4)

      Toothed washer Ø4 (n.8)                  Toothed washer Ø4 (n.4)

      Hex nut M4 UNI 5587 (n.4)          17    MK-3/12 KRG terminal

6     Regulator plug with screwdriver          TC M3x25 screw (n.4)

      TE Self-forming screw M6x10 (n.2)        Toothed washer Ø3 (n.8)

      Tightening torque 9Nm                    Plain washer Ø3 (n.4)

7     DG21 plug                                T.E. M3 nut (n.4)

8     Busbar (n.4)

9     Support C.T. bracket

10    Socket head bolt M8x25 (n.4)

      Contact washer Ø8 (n.8)

      Tightening torque 25Nm

                         Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not  38

                         authorized
Code: Series ECO-C                      Self-regulating Alternators                                              ENGLISH

Revision: 7
Data: 02/2026

6.2 Parallel connection of alternators

In case you want the alternators to operate in parallel you need to use a device to ensure equal droop of output

voltages.

The parallel transformer is manufactured with a preset voltage drop of 4% at full load when the power factor is 0.

                                                     SERIES 38/40

                                                     The device is supplied on request or it can be assembled by the

                                                     customer. After having assembled the device you need to check

                                                     the voltage drop; for further information please refer to the

                                                     technical guide for parallel operation.

6.2.1 Installation of a paralleling device

                                     ●  Refer to mounting instructions "Retrofitting PD500 Procedure"

                                     ●  Connect the power coil windings in series with the phase following the

                                        instuctions

                                        For the number of coil turns needed on the transformer please see the

                                        drawing table A9865 inside the procedure

                                     ●  Once received and installed the parallel device, it is important to check, based

                                        on the nominal data of the alternator and the adopted reference type, the

                                        jumpers J1 and J2 are wired to the correct fastons, according to drawing table

                                        A9865, inside the procedure. Also verify that the droop trimmer on the PD-I is

                                        positioned at the center.

                                     ●  Connect the sensing of the alternator to the PD-I module and connect the PD-

                                        I module to the sensing terminal of the regulator, following step by step the

                                        instructions on the procedure

                                        See chapter 12.

                                     To enable the paralleling device remove the jumper that short-circuits its

                                     secondary winding as shown in the figures beside and in the wiring diagrams.

Warning

For alternators     running  in      parallel to the grid the user must integrate the generation system with adequate

protections.

Warning

For these applications it is fundamental to provide protection against the ample excitation variations or an

excitation loss relay to avoid serious damages to the alternator.

After having made all the electrical connections and only after having closed the terminal box you may carry out the

initial startup test on the system.

Check the no load voltage of the alternator and if necessary act on the electronic regulator VOLT trimmer to move

back to the nominal value.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                              39

                    authorized
Code: Series ECO-C                             Self-regulating Alternators                                           ENGLISH

Revision: 7
Data: 02/2026

7  Initial start-up instructions

   This paragraph only reports the instructions for the initial startup of the alternator. You may find further

   instructions in the manual of the fully assembled machine.

   Warning

   The startup, operation and stop maneuvers must be carried out by adequately qualified personnel who                       has

   read and understood the safety and technical specifications indicated in this manual.

   The tools for system startup, operation and stop shall be provided by the installer.

   Check the alignment of the final machine. See par. 5.2.3.

●  Check the fastening of the machine to the base with the related tightening torques             and  the robustness    of  the

   base.

   Check the tightening torques of the terminal connections and their positioning.                See  paragraph 9.6.

Before the startup of the fully assembled machine you must make sure that:

                                            ●  The intake and exhaust openings for the cooling air are always clear. It      is

                                               recommended to maintain a minimum clear distance of 20 cm. For the

                                               required cooling air volumes, see section 2.3.

                                            ●  The intake side is away from heat sources. However, if not specifically

                                               agreed, the temperature of the cooling air must be equal to the room

                                               temperature and anyway lower than 40 °C. The alternator may operate           at

                                               higher temperatures with an appropriate derating.

                           dis_ECO_040-r00

   Before the start-up of the alternator, it is required to measure the winding insulation (which should be greater

   than 5MΩ (as per paragraph 4.6)

   During the initial startup that must be carried out at lower speed, the installer will have to make sure there

   are no anomalous noises. In case of anomalous noises stop the system immediately and make adjustments

   to improve the mechanical coupling.

The rotors of the Mecc Alte alternators and the alternators themselves comply with the regulations (see paragraph

1.5). This means that the vibrations generated by the Mecc Alte alternators are very limited and compliant with the

regulations.

Potential excessive vibrations are ascribable to the drive motor or to an erroneous motor-alternator coupling and

they may cause damages or even breaks to the bearings.

   The installer is responsible for following the regulations when assessing and measuring the vibrations on the

   fully assembled machine (see paragraph 1.5).

After the initial startup

After the initial startup of the fully assembled machine it is necessary to carry out the following verifications:

● Make sure everything works correctly.

● Monitor the vibration level and potential high temperatures of the windings and of the bearings.

   In case the alternator, during operation, goes into protection mode for anomalous voltage, troubleshot                    the

   fault before initiating another startup.

   See "Problems, causes and solutions" chapter 11.

                           Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                            40

                           authorized
Code: Series ECO-C                  Self-regulating Alternators                                                 ENGLISH

Revision: 7
Data: 02/2026

8 Electronic regulators

8.1          DSR digital regulator

     The operation must be carried out by an electrical maintenance technician.

     For further details on the regulators please refer to the specific manual.

     Danger

     Check with the alternator on.

     Carefully perform the test, use adequate PPE such as for instance insulating gloves.

     Voltage testing is performed off-load with the alternator running at nominal frequency.  To  obtain  voltage

     regulation use the VOLT potentiometer of the electronic regulator.

                                    1.  Regulation of overload protection (AMP).

                                    2.  Regulation of low frequency protection (Hz).

                                    3.  Regulation of stability (STAB).

                                    4.  Regulation of voltage (VOLT).

                                    5.  Terminals 10 and 11 for remote regulation of                            voltage.

Self-regulation is achieved through the DSR digital regulator that guarantees, under static conditions, a ± 1%

voltage accuracy with any power factor and with a speed variation ranging from –5% to + 20%.

Remote Regulation

To achieve remote regulation insert a 10KΩ potentiometer in the dedicated terminals 10-11.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                          41

                    authorized
Code: Series ECO-C                            Self-regulating Alternators                                          ENGLISH

Revision: 7
Data: 02/2026

8.1.1 Stability setting

The alternators are part of a system that can be outlined as a motor + alternator. The alternator may therefore

exhibit instabilities of the rotation regime and of the voltage due to the irregular operation of the motor it is

connected to.

There is a potentiometer dedicated to the adjustment of this stability (STAB potentiometer), because the alternator

voltage and motor speed regulation systems may go into conflict, causing both speed and voltage oscillations.

It is important to stress that Mecc Alte's alternators are tested using an electric motor, not a heat engine. Therefore,

STAB adjustment is set correctly for the alternator driven by an electric motor.

General instructions to follow in case of instability problems:

1. Check the STAB potentiometer setting and make sure it corresponds to the settings reported in the tables

below.

2. If there is no correspondence, reset the potentiometer to the value indicated in the table below; in case of

missing information position in the middle.

3. If the problem persists, rotate the potentiometer anticlockwise a notch and repeat the test.

4. If no differences are noticed or the differences are minimal, rotate another notch anticlockwise; continue this

procedure until the problem is solved.

5. If by rotating the potentiometer anticlockwise, the voltage instability increases, set the potentiometer as

indicated at point 2. Rotate the potentiometer clockwise a notch and repeat the test

6. If there are no changes or they are minimal, rotate another notch clockwise and repeat the test.

7. Continue this procedure until the problem is solved.

8. Check the STAB potentiometer setting and make sure it corresponds to the settings reported in the tables

below.

8.1.2 Protections

To avoid anomalous and dangerous operation of the alternator, the DSR digital regulator is equipped with a low

speed protection and an overload protection.

Low speed protection

Its intervention is instantaneous and it causes the reduction of the alternator voltage when the frequency drops by 4

±1 % under the nominal frequency.

The intervention threshold is set using the "Hz" potentiometer.

Overload protection

A dedicated circuit compares the partialized excitation voltage. If the preset value for this voltage (a value

corresponding with a load current value equal to 1.1 times the current indicated on the alternator tag) is exceeded

for more than 20 seconds, the regulator steps in lowering the alternator voltage and subsequently limiting the

current within a safe value range.

The delay is expressly introduced to allow the motors that normally start in 5÷10 seconds to pick-up. This

intervention threshold may be adjusted using the "AMP" potentiometer.

Causes that lead to protection intervention.

Instantaneous protection intervention for low speed              1 - Speed reduced by 4 ± 1 % as compared to the rated

                                                                 data.

Delayed protection intervention for overload                     2 - Overload of 10% as compared to the rated data.

                                                                 3 - Power factor (cos φ) lower than the rated data.

                                                                 4 - Environmental temperature above 50°C.

Intervention of both protections                                 5 - Combination of factor 1 and factors 2, 3, 4.

In case both protections intervene, the voltage supplied by the alternator will drop to a value that depends on the

size of the fault.

Voltage will be automatically restored to its nominal value when the fault is solved.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                           42

                      authorized
Code: Series ECO-C                           Self-regulating Alternators                                          ENGLISH

Revision: 7
Data: 02/2026

8.1.3 Inputs        and  outputs:     technical specifications

* They are connected together on the board the following terminals: 2 and 3; 4 and 5; 6 and 7; 8 and 9; 11 and 13

and 15.

** With an external EMI SDR 128/K filter (3m without EMI filter).

*** Starting from version 10 of the Firmware. It is important not to exceed by more than ± 10%.

**** Starting from rev. 18 of the Firmware.

     The regulators mounted on board the alternators prove to be calibrated during the final test. For loose

     regulators (for instance spare parts) or if wiring or calibration variations are required, you will have to

     perform an adequate setting of the regulator to guarantee its correct operation.

The basic settings may be performed directly on the regulator through the 4 trimmers (VOLT - STAB - Hz - AMP),

the 50/60 jumper and the Vext input.

More detailed settings and measures may be performed only via software using, for instance, the Mecc Alte

USB2DxR communication interface and the DxR_Terminal software.

Vext Input

The Vext input (connector CN1 terminals 10 and 11) allows the analog remote control of the output voltage through

a 10Kohm potentiometer with a variation range that may be programmed via parameter 16 (by default the setting is

± 14% starting from version 10 of the Firmware) in relation to the value set by the VOLT trimmer or by parameter

19.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                            43

                    authorized
Code: Series ECO-C                    Self-regulating Alternators                                              ENGLISH

Revision: 7
Data: 02/2026

If you want to use continuous voltage, it will have an effect if contained within the range from 0V to +2,5V.

The input tolerates voltages from -5V to + 5V, but for values exceeding the 0V / +2.5V limits (or in case of

disconnection) there are two available options:

● Not to consider the value (default configuration) and go back to the regulation of the voltage value set through

the trimmer (if enabled) or through parameter 19.

● Maintain the minimum (or the maximum) reachable voltage value.

The two options can be set through the RAM Voltage CTRL flag in the Configuration Menu corresponding to the B7

bit of the configuration word P[10].

The continuous voltage supply must be able to absorb at least 2 mA.

In the regulation it is advisable not to exceed by more than ± 10% the nominal voltage value of the

alternator.

50/60 Signal

A jumper placed on the 50/60 input (connector CN1 terminals 12 and 13) entails the switching of the low speed

protection threshold from 50·(100%-αHz%) to 60·(100%-αHz%), where αHz% is the related position of the HZ

trimmer.

APO Contact

Acronym for Active Protection Output: (connector CN1 terminals 14 and 15) uninsulated open collector 30V-100mA

transistor, by default normally closed (starting from revision 18 of the firmware; for firmware revisions up to 17 the

transistor is normally open and it closes in case of an active alarm). It opens (with a software programmable delay

of 1 to 15 seconds) when, one or several alarms, that may be selected separately via software, are active.

VOLT Trimmer

It allows regulation from approximately 70V to approximately 140V when terminals 4 and 5 are used for the sensing

or from approximately 140V to approximately 280V when terminals 6 and 7 are used.

STAB Trimmer

It regulates the dynamic response (droop) of the alternator under transient conditions.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                         44

                    authorized
Code: Series ECO-C                        Self-regulating Alternators                                     ENGLISH

Revision: 7
Data: 02/2026

AMP Trimmer

It regulates the excitation overcurrent protection intervention threshold.

To calibrate the overload protection, perform the following procedure:

1. Rotate the Hz trimmer anticlockwise.

2. Apply nominal load to the alternator.

3. Reduce the speed by 10%.

4. Rotate the AMP trimmer completely in anticlockwise direction.

5. After a few seconds you should notice a reduction of the alternator voltage value and the activation of alarm 5

(indicated by a change in the LED flashing).

6. In this case slowly rotate the "AMP" trimmer in clockwise direction until you get the output voltage value to 97%

of its nominal value: alarm 5 is still active.

7. If you go back to nominal speed, alarm 5 disappears after a few seconds and the alternator voltage rises back

to the nominal value.

8. Readjust the Hz trimmer as indicated.

Hz Trimmer

It allows the regulation of the low speed protection intervention threshold up to -20% compared to the nominal

speed value set by the 50/60 jumper (at 50 Hz the threshold may be adjusted from 40Hz to 50Hz, to 60 Hz the

threshold may be adjusted from 48Hz to 60Hz).

The intervention of the protection diminishes the alternator voltage. Perform the adjustment as follows:

1. Rotate the Hz trimmer anticlockwise.

2. If the machine must operate at 60 Hz, make sure the jumper between terminals 12 and 13 of the CN1 connector

is inserted.

3. Take the alternator to a speed equal to 96% of its nominal speed.

4. Slowly turn the "Hz" trimmer. Rotate it in clockwise direction until the alternator voltage starts to diminish and at

the same time make sure the LED starts blinking fast.

5. By increasing the speed, the voltage of the generator should go back to normal and alarm should disappear.

6. Take the speed back to the nominal value.

Even if still continuing to regulate the voltage, the DSR goes into switch-off mode when the frequency

decreases under 20 Hz. To restore it you need to shut down the alternator completely.

Alarm management

See par. 10.1

Wiring diagrams

See par. 12.1

                       Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                       45

                       authorized
Code: Series ECO-C                     Self-regulating Alternators                                             ENGLISH

Revision: 7
Data: 02/2026

8.2          DER1 digital regulator

        The operation must be carried out by an electrical maintenance technician.

        For further details on the regulators please refer to the specific manual.

        Danger

        Check with the alternator on.

        Carefully perform the test, use adequate PPE such as for instance insulating gloves.

        Voltage testing is performed off-load with the alternator running at nominal frequency.   To  obtain   the voltage

        regulation use the VOLT potentiometer of the electronic regulator.

                                                             1.  Regulation of the overload protection (AMP).

                                                             2.  Regulation of low frequency protection (Hz).

                                                             3.  Regulation of stability (STAB).

                                                             4.  Regulation of voltage (VOLT).

                                                             5.  Terminals 29 and 30 for remote regulation of voltage.

The self-regulation achieved through the DER1 digital regulator guarantees, under static conditions, a ± 1% voltage

accuracy with any power factor and with a speed variation ranging from –5% to + 20%.

Remote Regulation

To obtain a regulation within ±14% of the nominal value insert a 100KΩ potentiometer in the dedicated terminals

29-30.

To obtain a regulation within ±7% of the nominal value insert a 25KΩ linear potentiometer in series with a 3.9KΩ

resistor to halve the effect of the external potentiometer.

DER2 Digital Regulator

The DER2 regulator is assembled as a normal DER1 except for the USB2DxR communication interface that is

substituted by the new 1X5 p.2.54 mm strip connector that is mounted directly on the card. The alternators being

equal, the DER2 regulator settings are the same as DER1.

                        Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                     46

                        authorized
Code: Series ECO-C                            Self-regulating Alternators                                          ENGLISH

Revision: 7
Data: 02/2026

8.2.1 Stability setting

The alternators are part of a system that can be outlined as a motor + alternator. The alternator may therefore

exhibit instabilities of the rotation regime and of the voltage due to the irregular operation of the motor it is

connected to.

There is a potentiometer dedicated to the adjustment of this stability (STAB potentiometer), because the alternator

voltage and motor speed regulation systems may go into conflict, causing both speed and voltage oscillations.

It is important to stress that Mecc Alte's alternators are tested using an electric motor, not a heat engine. Therefore,

STAB adjustment is set correctly for the alternator driven by an electric motor.

General instructions to follow in case of instability problems:

1. Check the STAB potentiometer setting and make sure it corresponds to the settings reported in the tables

below.

2. If there is no correspondence, reset the potentiometer to the value indicated in the table below; in case of

missing information position in the middle.

3. If the problem persists, rotate the potentiometer anticlockwise a notch and repeat the test.

4. If no differences are noticed or the differences are minimal, rotate another notch anticlockwise; continue this

procedure until the problem is solved.

5. If by rotating the potentiometer anticlockwise, the voltage instability increases, set the potentiometer as

indicated at point 2. Rotate the potentiometer clockwise a notch and repeat the test

6. If there are no changes or they are minimal, rotate another notch clockwise and repeat the test.

7. Continue this procedure until the problem is solved.

8. Check the STAB potentiometer setting and make sure it corresponds to the settings reported in the tables

below.

8.2.2 Protections

To avoid anomalous and dangerous operation of the alternator, the DER1 digital regulator is equipped with a low

speed protection and an overload protection.

Low speed protection

Its intervention is instantaneous and it causes the reduction of the alternator voltage when the frequency drops by 4

±1 % under the nominal frequency.

The intervention threshold is set using the "Hz" potentiometer.

Overload protection

A dedicated circuit compares the partialized excitation voltage. If the preset value for this voltage (a value

corresponding with a load current value equal to 1.1 times the current indicated on the alternator tag) is exceeded

for more than 20 seconds, the regulator steps in lowering the alternator voltage and subsequently limiting the

current within a safe value range.

The delay is expressly introduced to allow the motors that normally start in 5÷10 seconds to pick-up. This

intervention threshold may be adjusted using the "AMP" potentiometer.

Causes that lead to protection intervention.

Instantaneous protection intervention for low speed              1 - Speed reduced by 4 ± 1 % as compared to the rated

                                                                 data.

Delayed protection intervention for overload                     2 - Overload of 10% as compared to the rated data.

                                                                 3 - Power factor (cos φ) lower than the rated data.

                                                                 4 - Environmental temperature above 50°C.

Intervention of both protections                                 5 - Combination of factor 1 and factors 2, 3, 4.

In case both protections intervene, the voltage supplied by the alternator will drop to a value that depends on the

size of the fault.

Voltage will be automatically restored to its nominal value when the fault is solved.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                           47

                      authorized
Code: Series ECO-C                 Self-regulating Alternators                                         ENGLISH

Revision: 7
Data: 02/2026

8.2.3 Inputs        and  outputs:  technical specifications

* They are connected together on the board the following terminals: 2 and 3; 4 and 5; 6 and  7; 9 and  10,  11 and  12.

** Minimum supply voltage 40Vac at 15Hz, 100V at 50Hz, 115V at 60Hz.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited,              if not         48

                    authorized
Code: Series ECO-C                           Self-regulating Alternators                                     ENGLISH

Revision: 7
Data: 02/2026

*** With an external EMI filter (3m without the EMI filter).

**** 50·(100%-αHz%) or 60·(100%-αHz%) where αHz% is the position in relation to the Hz trimmer or the

percentage value of the P[21] parameter.

***** Values not to be exceeded, the actual range depends on the P[16] parameter.

**** Starting from rev. 18 of the Firmware.

The regulators mounted on board the alternators prove to be calibrated during the final test. For loose

regulators (for instance spare parts) or if wiring or calibration variations are required, you will have to

perform an adequate setting of the regulator to guarantee its correct operation.

The basic settings may be performed directly on the regulator through the 4 trimmers (VOLT - STAB - Hz - AMP),

the 50/60 jumper, JP1, JP2 and the Pext input.

More detailed settings and measures may be performed only via software using, for instance, the Mecc Alte

USB2DxR communication interface and the DxR_Terminal software.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                       49

                    authorized
Code: Series ECO-C                       Self-regulating Alternators                                        ENGLISH

Revision: 7
Data: 02/2026

Remote control of voltage

The Pext inputs (terminal 30) and ±10V (terminal 32) allow the analog remote control of the output voltage through

a continuous voltage or a potentiometer, with a programmable variation range with respect to the value set through

the trimmer (by default) or through the P[19] parameter.

If you want to use a continuous voltage it will have an effect if contained within the 0Vdc/2,5Vdc o -10Vdc/+10Vdc

range, if connected respectively between the terminals 30 and 29, or 32 and 29 and based on the presence or

absence of the JP1 and JP2 jumpers.

For values that exceed the above-mentioned limits (or in case of disconnection) you have two available options:

● Not to consider the value and go back to the regulation of the voltage value set through the trimmer (if enabled)

or through parameter P[19], fig. 1.

● Maintain the minimum (or the maximum) reachable voltage value, fig. 2.

The second option can be set through the RAM Voltage CTRL flag in the Configuration Menu corresponding to the

B7 bit of the configuration word P[10].

See the technical guide: DER 1 Digital Regulator.

The continuous voltage supply must be able to absorb at least 2 mA.

In the regulation it is advisable not to exceed by more than ± 10% the nominal voltage value of the

alternator.

50/60 Signal

A jumper placed on the 50/60 input (terminals 25 and 26) entails the switching of the low speed protection       threshold

from 50·(100%-αHz%) to 60·(100%-αHz%), where αHz% is the related position of the HZ trimmer.

APO Contact

Acronym for Active Protection Output: (connector CN3 terminals 23 and 24) uninsulated open collector 30V-100mA

transistor, by default normally closed (starting from revision 19 of the firmware; for firmware revisions up to 18 the

transistor is normally open and it closes in case of an active alarm). It opens (with a software programmable delay

of 1 to 15 seconds) when, one or several alarms, that may be selected separately via software, are active.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                      50

                    authorized
Code: Series ECO-C                       Self-regulating Alternators                                      ENGLISH

Revision: 7
Data: 02/2026

VOLT Trimmer

It allows regulation from approximately 75V to approximately 150V when terminals 6/7 - 10/11/12 (with an 8-9

jumper) 15-16 and 20-21 are used for the sensing or from approximately 150V to approximately 300V when

terminals 4/5 - 9/10/11/12, 14-17 and 19-22 are used.

STAB Trimmer

It regulates the dynamic response (droop) of the alternator under transient conditions.

It must not be rotated to minus two notches counted in clockwise direction.

AMP Trimmer

It regulates the excitation overcurrent protection intervention threshold.

To calibrate the overload protection, perform the following procedure:

1. Rotate the AMP trimmer completely in clockwise direction.

2. Feed the alternator an overload having cos phi = 0.8 or cos phi = 0 respectively equal to 125% or 110% of the

nominal load.

3. After two minutes slowly turn the AMP trimmer anti-clockwise until you get a reduction of the generator's voltage

value and the activation of alarm 5 (visible through a change in the LED flashing)

4. Adjust the AMP trimmer so as to get an output voltage value of 97% of the nominal value: alarm 5 is still active

5. If the load is removed, alarm 5 disappears after a few seconds and the generator voltage goes back to the

nominal value.

Hz Trimmer

It allows the regulation of the low speed protection intervention threshold up to -20% compared to the nominal

speed value set by the 50/60 jumper (at 50 Hz the threshold may be adjusted from 40Hz to 50Hz, to 60 Hz the

threshold may be adjusted from 48Hz to 60Hz).

The intervention of the protection diminishes the alternator voltage. Perform the adjustment as follows:

1. Rotate the Hz trimmer anticlockwise.

2. If the machine must operate at 60 Hz, make sure the jumper between terminals 25 and 26 is inserted.

3. Take the alternator to a speed equal to 96% of its nominal speed.

4. Slowly turn the "Hz" trimmer. Rotate it in clockwise direction until the alternator voltage starts to diminish and at

the same time make sure the LED starts blinking fast.

5. By increasing the speed, the voltage of the generator should go back to normal and alarm should disappear.

6. Take the speed back to the nominal value.

Even if still continuing to regulate the voltage, the DER1 goes into switch-off mode when the frequency

decreases under 20 Hz. To restore it you need to shut down the alternator completely.

Alarm management

See par. 10.1

Wiring diagrams

See par. 12.2

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                          51

                    authorized
Code: Series ECO-C                  Self-regulating Alternators                                              ENGLISH

Revision: 7
Data: 02/2026

8.3          UVR6-SR7 analog regulators

     The operation must be carried out by an electrical maintenance technician.

     For further details on the regulators please refer to the specific manual.

     Danger

     Check with the alternator on.

     Carefully perform the test, use adequate PPE such as for instance insulating gloves.

     Voltage testing is performed off-load with the alternator running at nominal frequency. To obtain the

     regulation of voltage within ±5% of the nominal value turn the voltage potentiometer of the electronic

     regulator.

                                                           The following regulators are obsolete and were replaced

                                                           by DSR/DER1 electronic regulators.

                                                           The U.V.R.6/1-F e S.R.7/2-G regulators may be equally

                                                           used with the ECO series without altering performance.

                                                           The U.V.R.6/1-F was standard fit in the 38 - 40 types, while

                                                           the S.R.7/2-G was standard fit in the 28 - 32 - 34 series.

                                                           The two regulators are perfectly equal as far as

                                                           performance is concerned but they are different in terms of

                                                           signaling and reference.

Remote Regulation

To obtain the remote regulation of voltage within a ÷ 5% range of the nominal value, insert:

● A 100KΩ potentiometer for the alternators equipped with 6 terminals

● A 100KΩ potentiometer in series with a 100KΩ resistor for the alternators with 12 terminals.

                    For a correct operation of the alternator connect the remote potentiometer as

                    follows:

                    ●               Rotate the VOLT trimmer of the electronic regulator completely in anticlockwise

                                    direction.

                    ●               Position the external potentiometer at half scale and connect it with the

                                    corresponding terminals of the electronic regulator.

                    ●               Adjust the voltage to the nominal value through the VOLT trimmer of the

                                    electronic regulator.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                         52

                    authorized
Code: Series ECO-C                            Self-regulating Alternators                                      ENGLISH

Revision: 7
Data: 02/2026

Protections

To avoid anomalous and dangerous operation of the alternator, the U.V.R.6/1-F - S.R.7/2-G. analogic regulators are

equipped with a low speed protection and an overload protection.

                                  Low speed protection

                                  Its intervention is instantaneous and it causes the reduction of the alternator

                                  voltage when the frequency under 10% of the nominal frequency.

                                  The intervention threshold is set using the "Hz" potentiometer.

                                  Overload protection

                                  A dedicated circuit compares the partialized excitation voltage. If the preset value

                                  for this voltage (a value corresponding with a load current value equal to 1.1 times

                                  the current indicated on the alternator tag) is exceeded for more than 20 seconds,

                                  the regulator steps in lowering the alternator voltage and subsequently limiting the

                                  current within a safe value range.

                                  The delay is expressly introduced to allow the motors that normally start in 5÷10

                                  seconds to pick-up. This intervention threshold may be adjusted using the "AMP"

                                  potentiometer.

If the alternator is used in single phase or with voltages different than the ones set by the manufacturer, a

readjustment of the AMP and STAB potentiometers might be necessary.

U.V.R.6/1-F Signals

                                  The U.V.R.6/1-F regulator has the following characteristics:

                                  1.  Possibility to also have a three phase reference besides the single phase

                                      one.

                                  2.  LED signals of auto diagnosis that indicate the operation conditions of the

                                      machine:

                                  ●   A green LED: if normally lit it indicates normal operation of the alternator.

                                  ●   A red LED: when lit it indicates the intervention of the low speed protection.

                                  ●   A yellow LED: when lit it indicates the intervention of the overload protection.

During normal operation of the alternator, only the green LED must be lit.

All these signals may be managed remotely and used      for  various purposes through the use of the SPD96/A device,

available on request.

Causes that lead to protection intervention.

Instantaneous protection intervention for low speed          1 - Speed reduced by 10% as compared to the rated

                                                             data.

Delayed protection intervention for overload                 2 - Overload of 20% as compared to the rated data.

                                                             3 - Power factor (cos φ) lower than the rated data.

                                                             4 - Environmental temperature above 50°C.

Intervention of both protections                             5 - Combination of factor 1 and factors 2, 3, 4.

In case both protections intervene, the voltage supplied by the alternator will drop to a value that depends on the

size of the fault.

Voltage will be automatically restored to its nominal value when the fault is solved.

Optionals

                                                        All the alternators in the ECO series may also be operated

                                                        with manual regulation, without the assistance of external

                                                        supplies and with the simple use of one rheostat.

                                                                  See par. 12.4

                       Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                      53

                       authorized
Code: Series ECO-C                         Self-regulating Alternators                                  ENGLISH

Revision: 7
Data: 02/2026

8.4          M2K / M3K digital regulator

     The operation must be carried out by an electrical maintenance technician.

     Danger

     Check with the alternator on.

     Carefully perform the test, use adequate PPE such as for instance insulating gloves.

     For information regarding the MxK regulator line, please refer to the regulator manual  that  you  will find in our

     download area at the following link:

     https://www.meccalte.com/en/download-area

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                  54

                    authorized
Code: Series ECO-C              Self-regulating Alternators                                             ENGLISH

Revision: 7
Data: 02/2026

9 Maintenance

9.1          General warnings

     Warning

     Before executing any maintenance operation, read carefully the instructions in chapter 3 "Safety" of this

     manual.

     Warning

     The authorized operators are only allowed to carry out the works they are specifically qualified for on the

     alternator and wear the required PPE (personal protective equipment).

     Warning

     Always disconnect the alternator from power supplies before carrying out any maintenance and/or

     replacement operation.

     Warning

     The alternators, when working, release heat even to a high level based on the power being generated.

     Before touching it wait for the alternator to cool off.

     Danger

     It is forbidden to pass through or stand under the alternator during the lifting and transportation stages.

     It is advisable for the maintenance technician to keep a register of all the interventions.

The ECO series alternators are built to operate without maintenance for a long time.

The maintenance interventions on the Mecc Alte alternator are divided into ordinary and extraordinary.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                            55

                    authorized
Code: Series ECO-C               Self-regulating Alternators                                              ENGLISH

Revision: 7
Data: 02/2026

9.2 Maintenance summary table

9.2.1 Ordinary maintenance summary table

Acronyms of the intervention types: E = Electrical; M = Mechanical

Type                Description                                                   Periodicity      Reference

M                   External and internal cleaning    of  the       alternator    Every 15 days    9.3.7

M                   General Cleaning                                              Every 400 hours  9.3.1

M                   Air filter cleaning (if present)                              Every 400 hours  9.3.2

                                                                                  of use

M                   Visual Inspection                                             Every 2500       9.3.3

                                                                                  hours

M                   Verification of winding state                                 Every 2500       9.3.4

                                                                                  hours

M                   Verification of correct alternator operation                  Every 2500       9.3.5

                                                                                  hours

M                   Tightening torque check                                       Every 2500       9.3.6

                                                                                  hours

9.2.2 Extraordinary maintenance summary table

Acronyms of the intervention types: E = Electrical; M = Mechanical; S = Software

Type                Description                                                   Periodicity      Reference

M                   Maintenance of bearings and possible replacement              Every 4000       9.4.1

                                                                                  hours

E                   Winding state and diode bridge fastening check                Every 8000       9.4.2

                                                                                  hours / 1 year

S                   Copy of the alarms of the digital regulator                   Every 8000       9.4.3

                                                                                  hours / 1 year

M                   Check correct fastening of PMG (optional                      Every 8000       9.4.4

                    component)                                                    hours / 1 year

M                   Cleaning of windings                                          Every 20000 to   9.4.5

                                                                                  25000 hours

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                    56

                    authorized
Code: Series ECO-C                 Self-regulating Alternators                                   ENGLISH

Revision: 7
Data: 02/2026

9.2.3 Summary table of maintenance operations in case of failure

Acronyms     of  the  intervention types: E = Electrical; M = Mechanical

Type                  Description                                          Periodicity    Reference

M                     Fan replacement assembling                           -              9.5.1

E                     Check and possible replacement of diode bridge       -              9.5.2

M                     Mechanical disassembling for inspection (38 series)  -              9.5.3

M                     Mechanical disassembling for inspection (40 series)  -              9.5.4

M                     Mechanical assembling (38 series)                    -              9.5.5

M                     Mechanical assembling (40 series)                    -              9.5.6

M                     PMG disassembling                                    -              9.5.7

M                     PMG assembling (38 series)                           -              9.5.8

M                     PMG assembling (40 series)                           -              9.5.9

M                     Disc Holder Hub Removal (38 series)                  -              9.5.10

M                     Removal of disc holder hub                           -              9.5.11

E                     Loss of residual magnetism (re-excitation of the     -              9.5.12

                      machine)

E                     Check and replacement of voltage regulator           -              9.5.13

E                     DSR test and setup on test bench                     -              9.5.14

E                     DER1 test and setup on test bench                    -              9.5.15

E                     DER 2 test and setup on test bench                   -              9.5.16

E                     Main stator windings voltage test                    -              9.5.17

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not          57

                      authorized
Code: Series ECO-C                Self-regulating Alternators                                                         ENGLISH

Revision: 7
Data: 02/2026

9.3 Routine maintenance

Ordinary maintenance means the set of operations that are carried out on a regular basis.

Their purpose is to maintain the alternator in good operational state.

Caution

Carry out ordinary maintenance with accuracy and as often as specified by the manufacturer.

9.3.1 General Cleaning

The intervention described in this paragraph refers  only to the alternator,   the frequency proposed must                be

adapted to the actual conditions and the frequency   of use.

Danger

Disconnect the alternator from the power supplies.   The drive motor must      be off and unplugged from its

power supplies.

Warning

Never use liquids or water.

Warning

Never clean the internal electrical components of the terminal box with pressurized air because short circuits

or other malfunctions may occur.

Warning

Move close to the alternator only when it has zero power supply and it is at room temperature. It is only now

that you may clean it on the outside with pressurized air.

Carry out general cleaning of the alternator and the surrounding area.

During the cleaning check the state and make sure that the various parts of the alternator are undamaged.

In case of anomalies or damages contact the maintenance technician for a potential intervention/replacement.

9.3.2 Air filter cleaning (if present)

Type of intervention  Operator                       Periodicity

                                                                                           Every 400 hours of use

PPE to wear                                          Materials and equipments

                                                     Cleaning tools

Danger

Disconnect the alternator from the power supplies. The drive motor must be off and unplugged from its

power supplies.

The intervention periodicity indicated refers to critical environmental conditions. Adapt the periodicity based

on the actual conditions of use.

The air filters are accessories that are assembled on customer request.

Air filters must be regularly cleaned because they hold within a net that must be kept clean to guarantee the

efficiency of the filter and the consequent good operation of the alternator.

The periodicity of intervention on the air filters will depend on the severity of the conditions at the installation      place.

However a regular inspection of these components will allow you to determine if you should intervene.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                              58

                      authorized
Code: Series ECO-C                         Self-regulating Alternators                                           ENGLISH

Revision: 7
Data: 02/2026

                                                    Only 40 Series:

                                                    Open the four latches (1).

                                                    Remove the internal components             of   the  filter  and clean.

                                                    Remove          the  cover (1).

                                                    Remove          the  filter elements  (2)  and  clean.

Reassemble everything  according  to  the  initial  configuration.

                       Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                        59

                       authorized
Code: Series ECO-C                Self-regulating Alternators                                         ENGLISH

Revision: 7
Data: 02/2026

9.3.3 Visual Inspection

Type of intervention  Operator    Periodicity

                                                                          Every 2500 hours.

PPE to wear                       Materials and equipments

                                  Workshop tools.

●  Check for the presence of anomalies such as cracks, rust, leakages and any other anomalous event.

●  Check the tightening of the power cables and of the regulator cables.

●  Check the state of the insulations of the power cables and of the regulator cables (overtemperature, rubbing).

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not              60

                      authorized
Code: Series ECO-C                  Self-regulating Alternators                                     ENGLISH

Revision: 7
Data: 02/2026

9.3.4 Verification    of winding    state

Type of intervention  Operator                            Periodicity

                                                                                          Every  2500 hours.

PPE to wear                                               Materials and equipments

                                                          "Megger" Tester or similar  to  500V   in continuous    voltage.

Danger

Disconnect the alternator from the  power supplies. The drive motor must be off and unplugged from its

power supplies.

                                                          Before carrying out the verification disconnect the

                                                          voltage regulator (fig. A), the radio interference

                                                          filters (fig. B) and all the other potential devices

                                                          electrically connected to the windings to check.

                                                          Measure insulation resistance to ground.

                      5.346MΩ                             The measured value of resistance to ground of all the

                                                          windings must be higher than 5MΩ.

                                         man_ECO_003-r01

If the value is lower than 5MΩ dry the windings with a jet of hot air at 50-60°C. Direct the jet of air into the  air

intakes and exhausts of the alternator.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not            61

                      authorized
Code: Series ECO-C                       Self-regulating Alternators                                             ENGLISH

Revision: 7
Data: 02/2026

9.3.5 Verification    of correct         alternator       operation

Type of intervention           Operator                        Periodicity

                                                                                                 Every 2500  hours.

PPE to wear                                                    Materials and  equipments

                                                                                  Workshop tools.

Check whether the alternator operates regularly without noises or anomalous vibrations.

In presence of noises and/or vibrations, check:

● The balancing of the rotor.

● The condition of the alternator bearings. Replace them if necessary (see par. 9.4.1).

● The alignment of the couplings.

● The potential presence of stresses in the heat engine.

● The potential presence of stresses in the anti-vibration supports.

● The functional data (see alternator nameplate par. 1.6).

9.3.6 Tightening      torque check

Type of intervention           Operator                        Periodicity

                                                                                                 Every 2500  hours.

PPE to wear                                                    Materials and  equipments

                                                                                  The torque wrench.

   Danger

   Disconnect the alternator from      the power   supplies.   The  drive  motor  must  be  off  and  unplugged  from  its

   power supplies.

●  Check the tightening status of the  bolts (see  par. 9.6).

●  Check the electrical connections.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                         62

                      authorized
Code: Series ECO-C                   Self-regulating Alternators                                               ENGLISH

Revision: 7
Data: 02/2026

9.3.7 External and internal cleaning of the alternator

Type of intervention     Operator                      Periodicity

                                                                                      Every 15 days

PPE to wear                                            Materials and equipments

                                                       ●  Industrial vacuum cleaner equipped with dust filter

                                                       ●  Antistatic brushes

                                                       ●  Compressed air (not to be used on the active parts               of

                                                          the wound components, according to the methods

                                                          indicated below).

Method of intervention:

For cleaning the external and internal surfaces of the alternator, it is recommended to use industrial vacuum

cleaners in order to avoid the movement of dust and any residues inside the slots of the windings, a condition that

could compromise the levels of electrical insulation.

The use of compressed air to clean the windings and internal parts is not recommended because:

● It can push dirt into the winding slots, reducing the effectiveness of the electrical insulation;

● If it does not come from systems equipped with dryers (for example mobile compressors without water

separators), it can contain condensation and introduce humidity into the electrical components, with the            risk  of

contamination and reduction of insulation.

The use of compressed air should be avoided or limited exclusively to cleaning external surfaces,         provided  that:

● The air comes from systems equipped with a dryer and suitable filters;

● The pressure used is controlled to avoid mechanical damage to external components;

● It is not directed directly towards openings, slots or ventilation grilles, to avoid the entry of dust  into the

alternator and active components.

The use of any type of pressure washer and cleaning liquids near the alternator is absolutely prohibited. The

standard protection level of the alternator is IP23 and therefore using liquids could cause anomalies or even

short circuits.

The intervention periodicity indicated refers to critical environmental conditions. Adapt the periodicity based

on the actual conditions of use.

                         Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                    63

                         authorized
Code: Series ECO-C                        Self-regulating Alternators                                         ENGLISH

Revision: 7
Data: 02/2026

9.4 Extraordinary maintenance

   Caution

   Carry out extraordinary maintenance with accuracy and as often as specified by the manufacturer.

   Warning

   All the maintenance intervals described below refer to a normal use of the alternator. In case it is used         in

   more severe conditions (high humidity, temperature or dust) it is necessary to check it more often.

9.4.1 Maintenance of bearings and possible replacement

Type of intervention       Operator                      Periodicity

                                                                                               Every 4000 hours

PPE to wear                                              Materials and equipments

                                                         SKF LGMT2 or ENS or equivalent greases.

   Danger

   Disconnect the alternator from the power supplies. The drive motor must be off and unplugged from its

   power supplies.

●  Check the state of the bearings.

●  Lubricate the bearings if they are equipped with a lubricator.

Bearing lubrication table

   Alternator  TYPE                  Bearing type                  Lubrication interval hours  Grease grams

                           Coupling side  Opposite       Coupling side          Opposite       C.S.              O.C.S.

                                          coupling side                       coupling side

   ECO 38      Standard    6318.2RS       6314.2RS                 - (*)        - (*)          -                     -

   ECO 40      Standard    6322.2RS       6318.2RS                 - (*)        - (*)          -                     -

               Optional    6322           6318.2RS                 4000 (**)    - (*)          60                    -

* Sealed bearings: it is not necessary any maintenance during their entire operating life; in normal working

conditions the estimated life is about 30,000 hours.

** In normal working conditions the regreaseble bearings have an estimated life of about 40,000 hours.

   For possible replacement, follow the instructions given in paragraph 9.5.3.

   It is mandatory to verify, for all machines equipped with a grease nipple, that the required lubrication

   intervals are respected. In fact, re-greasable bearings need to work ONLY if suitably lubricated.

                           Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                    64

                           authorized
Code: Series ECO-C                           Self-regulating Alternators                        ENGLISH

Revision: 7
Data: 02/2026

9.4.2 Winding             state and diode    bridge        fastening check

Type of intervention           Operator                    Periodicity

                                                                                             Every 8000 hours / 1 year

PPE to wear                                                Materials and equipments

                                                           Workshop tools.

         Danger

         Disconnect the alternator from the power supplies. The drive motor must be off and unplugged from its

         power supplies.

Remove the back grid of the alternator for visual inspection of the windings and to check the fastening of the diode

bridge.

If the windings are dirty or oily clean them with pressurized air.

In case problems of other kind are detected you must disassemble the alternator to solve them.

9.4.3 Copy of             the  alarms of     the  digital  regulator

Type of intervention           Operator                    Periodicity

                                                                                             Every 8000 hours / 1 year

PPE to wear                                                Materials and  equipments

                                                           Personal Computer + interface + dedicated software.

         Danger

         Disconnect the alternator from the  power supplies. The drive motor must be off and unplugged from its

         power supplies.

Mecc Alte's digital regulator are equipped   with a special connector that allows you to download the data related    to

the recorded alarms.

Download this data to check the potential    presence of anomalies and, if any, solve them.

                          Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                    65

                          authorized
Code: Series ECO-C                Self-regulating Alternators                             ENGLISH

Revision: 7
Data: 02/2026

9.4.4 Check correct fastening     of  PMG  (optional component)

Type of intervention  Operator             Periodicity

                                                                     Every 8000 hours / 1 year

PPE to wear                                Materials and equipments

                                           Workshop tools.

Danger

Disconnect the alternator from the power supplies. The drive motor must be off and unplugged from its

power supplies.

                                           You can add the PMG accessory to the ECO series

                                           alternators manufactured by Mecc Alte.

                                           In case this accessory is present, make sure it is correctly

                                           attached.

                                           See paragraph 9.5.6.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not               66

                      authorized
Code: Series ECO-C                  Self-regulating Alternators                                           ENGLISH

Revision: 7
Data: 02/2026

9.4.5 Cleaning        of  windings

Type of intervention      Operator                Periodicity

                                                                                       Every 20000 to 25000

                                                                                       hours.

PPE to wear                                       Materials and equipments

                                                  Cleaning tools

Danger

Disconnect the alternator from the power supplies. The drive motor must be off and unplugged from its

power supplies.

Caution

If the system operates in a dusty environment, the cleaning operations must be carried out more frequently.

Cleaning must be carried out using adequate products.

Disassemble the alternator for general cleaning.

In such case it is advisable to replace the bearings for an optimization of the maintenance interventions for the

entire group.

The windings must be cleaned using a low pressure jet of hot water at a temperature below 80 °C or using

adequate highly-evaporable solvents suitable for the cleaning of electrical windings.

These solvents allow an adequate cleaning without damaging the insulation of the windings.

When the cleaning is finished it is advisable to check if there are any signs of overheating and potential traces of

carbonizations.

After the drying process at approximately 60-80°C is finished you must check again the insulation resistance of the

windings.

In case you notice a degradation of the winding paint, paint them again.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                  67

                      authorized
Code: Series ECO-C                           Self-regulating Alternators                                         ENGLISH

Revision: 7
Data: 02/2026

9.5          Maintenance in case of failure

9.5.1        Fan replacement assembling

Type of  intervention   Operator                               Periodicity

PPE to wear                                                    Materials and equipments

                                                               Workshop tools.

       Danger

       Disconnect the alternator  from  the  power  supplies.  The drive motor must be off       and  unplugged  from its

       power supplies.

Fan  for ECO 38 - 40

                                                               A. Insert (without tightening) the bolts in the

                                                               corresponding terminals of the fan.

                                                               B. Assemble the key on the shaft (6) and insert the fan by

                                                               bringing it to the end stop (X).

                                                               C. Secure the fan with the appropriate Seeger ring (7).

                                                               D. Tighten the bolts (Y) at 38 ± 5 Nm for the 38 series, at

                                                               40 ± 5 Nm for the 40 series.

                        Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                       68

                        authorized
Code: Series ECO-C                      Self-regulating Alternators                              ENGLISH

Revision: 7
Data: 02/2026

No.            Description  Qty         Code  No.       Description   Qty                        Code

1    ECO 38 Fan             1    6102217303   5    M10 Hexagonal nut  2                  6110601046

1    ECO 40 Fan             1    6102217355   6    ECO 38 A 16x10x60  1                  9911130565

2    TE M10x50 Screw        2    6110605417        key

3    Ø 10 flat washer       2    6110613053   6    ECO 40 A 20x12x70  1                  9911130595

4    Ø 10 serrated washer   2    6110603250        key

                                              7    ECO 38 D. 95       1                  9911136245

                                                   Seeger ring

                                              7    ECO 40 D. 120      1                  9911136265

                                                   Seeger ring

                            Mecc Alte S.p.A. - Full or partial reproduction prohibited,  if not      69

                            authorized
Code: Series ECO-C                         Self-regulating Alternators                                          ENGLISH

Revision: 7
Data: 02/2026

9.5.2 Check and       possible        replacement of diode bridge

Type of intervention  Operator                               Periodicity

PPE  to wear                                                 Materials and equipments

                                                             Workshop tools.

     Danger

     Disconnect the alternator  from  the  power  supplies.  The drive motor must be off  and  unplugged  from its

     power supplies.

Based on the alternator type, the diode bridge may be made up of three separate sectors that each have two

diodes attached (T30) or a single circular block with six diodes (T18).

The first configuration (T30) is used in the 38 Series alternators while the second (T18) is used in the 40 Series

alternators.

Every diode may be checked very easily with a multimeter set for diode verification; it is enough to completely

disconnect the diode bridge under examination and to check every diode in both directions.

Once the sector or the entire bridge is replaced, tighten the corresponding screws with the correct tightening

torques (see paragraph 9.6), and respecting the polarity.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                         70

                      authorized
Code: Series ECO-C                   Self-regulating Alternators                                               ENGLISH

Revision: 7
Data: 02/2026

9.5.3 Mechanical           disassembly for inspection (series             38)

Type of intervention       Operator                      Periodicity

PPE to wear                                              Materials and equipments

                                                         Workshop tools.

       Danger

       Disconnect the alternator from the power supplies. The drive motor must be         off and unplugged from its

       power supplies.

Summary Disassembly Procedure.

Front Cover             To remove the front cover gently tap with a rubber mallet.

Rotor                   The rotor is extracted from the front side; in performing this    operation care must be taken  to

                        ensure the rotor does not fall.

                           During this operation you must be very careful not to          damage the rotor windings.

Back cover              To dismantle the rear bracket, it must be secured to a suitable lifting system and an

                        extractor must be used.

                           With the extractor, the shaft must be pushed until the bearing comes out completely

                           from its seat.

General Inspection      Examine every component (windings: exciter, auxiliary winding, stator and rotor) to check

                        the presence of damages.

                           Carefully check whether the crimp connectors are damaged.

Stator/Frame            ●  Carry out a visual inspection of the stator and of the frame.

Inspection              ●  Remove all dirt and dust.

                        ●  Repair all potential damages to the windings.

                        ●  Inspect the cable terminals and make sure they comply with the applicable regulations.

Shaft Inspection        Examine the shaft and the housings for the keys to check the presence of any sign of

                        corrosion, burrs or wear. Clean them and, if necessary polish them.

                           If the degree of wear of the shaft is too high, take it to a service center for repair or

                           replacement.

                        Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                     71

                        authorized
Code: Series ECO-C                          Self-regulating Alternators                                     ENGLISH

Revision: 7
Data: 02/2026

Front/Back bearing      ●  Both bearings must be removed using the appropriate extractors.

disassembling           ●  The sizes of the bearings must be measured accurately to check the presence of

                           excessive wear.

                        ●  In case of excessive wear or anomalous noises / vibrations, replace them.

Electrical Inspections  Check the cable terminals and make sure they guarantee good contact. Make sure there

                        are no signs of corrosion and/or oxidation.

                        Check whether the cable sheath is undamaged. If there are damage signs, repair or

                        replace the cable.

                        Using suitable instruments, check the resistance, continuity, and insulation of the following

                        windings (see par. 9.5.17):

                        ●  Main Stator.

                        ●  Auxiliary Winding.

                        ●  Main rotor.

                        ●  Exciter Stator.

                        ●  Exciter Rotor.

                        ●  Thermal probes (if  present).

                        Check whether the diodes and the varistor are damaged.

                           All the measurement tools must be calibrated.

Insulation checks       Check the insulation resistance of the following windings:

                        Main Stator:                      ●          Between phases and between phases and ground.

                                                          ●          Between phases and the auxiliary winding.

                                                          ●          Between auxiliary winding and ground.

                        Main rotor and exciter rotor:     ● Between winding and ground.

                        Exciter Stator:                   ● Between winding and ground.

                        The AVR may be controlled on a static bench or during the operating test of the machine

                           See par. 9.5.17

                        The internal windings of the machine might need accurate cleaning. Use an appropriate

                        solvent or hot water. Dry them and, if necessary, impregnate them again.

                        Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                  72

                        authorized
Code: Series ECO-C                  Self-regulating Alternators                                        ENGLISH

Revision: 7
Data: 02/2026

Detailed disassembling  procedure

                                                       1) Remove terminal  box  lid  and  rear  grid.

                                                       2) Cut cable tie of the regulator wires, remove the yellow

                                                       and blue cable from regulator and pull it through its hole

                                                       in the frame.

                                                       3) Remove the cover stay bolt.

                                                       4) Remove the drive end bracket using a soft hammer.

                                                       Note that the position of the drive end bracket and non

                                                       drive end bracket respect of the frame was signed using     a

                                                       pen.

                        Mecc Alte S.p.A.  -  Full  or  partial reproduction prohibited, if not         73

                        authorized
Code: Series ECO-C              Self-regulating Alternators                                               ENGLISH

Revision: 7
Data: 02/2026

                                                   5) Tie the non drive end bracket with an opportune lifting

                                                   system, insert an M16 screw in the threaded hole of the

                                                   shaft and, using an extractor, push the shaft untill the

                                                   bearing is completely out from the N.D.E.

                                                   6) Remove the N.D.E. using a hammer and a aluminium or

                                                   copper bar.

                                                   7) Extract the rotor pulling it manually. During this

                                                   operation, position wood blocks under the disks, in order to

                                                   substain the rotor.

                                                   8) When possible position a soft rope in the rotor pack, and

                                                   during the extraction of the rotor move the rope till it reach

                                                   the equilibrium point. Lift the rotor and position it in a

                                                   secure place.

                    Mecc Alte S.p.A.  -  Full  or  partial reproduction prohibited, if not                74

                    authorized
Code: Series ECO-C              Self-regulating Alternators                             ENGLISH

Revision: 7
Data: 02/2026

                                9) Using an opportune extractor, remove the bearing from

                                the shaft. Remove the exciter rotor using an arms puller.

                                10) Remove the screw of the exciter stator.

                                11) Using a leverage, remove the exciter stator.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not  75

                    authorized
Code: Series ECO-C                   Self-regulating Alternators                                               ENGLISH

Revision: 7
Data: 02/2026

9.5.4 Mechanical           disassembling for inspection (40 series)

Type of intervention       Operator                   Periodicity

PPE to wear                                           Materials and equipments

                                                      Workshop tools.

       Danger

       Disconnect the alternator from the power supplies. The drive motor must be off and unplugged from         its

       power supplies.

Summary Disassembly Procedure.

Front Cover             To remove the front cover gently tap with a rubber mallet.

Rotor                   The rotor is extracted from the back cover using an appropriate extractor. Once the      bearing

                        has come out of its housing, the rotor may be extracted, tying it with soft ropes for

                        movement.

                           During this operation you must be very careful not to damage the rotor windings.

Back cover              Before removing the back cover, disconnect the yellow-blue cables of the exciter stator

                        from the regulator and free them of any fastening straps.

                        During the removal of the back cover pull out the exciter stator cables as well.

                           Pull the cables out gently so as to prevent them from getting stuck and damaged.

General Inspection      Examine every component (windings: exciter, auxiliary winding, stator and rotor) to check

                        the presence of damages.

                           Carefully check whether the crimp connectors are damaged.

Stator/Frame            ●  Carry out a visual inspection of the stator and of the frame.

Inspection              ●  Remove all dirt and dust.

                        ●  Repair all potential damages to the windings.

                        ●  Inspect the cable terminals and make sure they comply with the applicable regulations.

Shaft Inspection        Examine the shaft and the housings for the keys to check the presence of any sign of

                        corrosion, burrs or wear. Clean them and, if necessary polish them.

                           If the degree of wear of the shaft is too high, take it to a service center for repair or

                           replacement.

                        Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                     76

                        authorized
Code: Series ECO-C                          Self-regulating Alternators                                       ENGLISH

Revision: 7
Data: 02/2026

Front/Back bearing      ●  Both bearings must be removed using the appropriate extractors.

disassembling           ●  The sizes of the bearings must be measured accurately to check the presence of

                           excessive wear.

                        ●  In case of excessive wear or anomalous noises / vibrations, replace them.

Electrical Inspections  Check the cable terminals and make sure they guarantee good contact. Make sure there

                        are no signs of corrosion and/or oxidation.

                        Check whether the cable sheath is undamaged. If there are damage signs, repair or

                        replace the cable.

                        Using adequate tools, check the resistance, the continuity and the insulation of the

                        following windings (see paragraph 9.5.14):

                        ●  Main Stator.

                        ●  Auxiliary Winding.

                        ●  Main rotor.

                        ●  Exciter Stator.

                        ●  Exciter Rotor.

                        ●  Thermal probes (if  present).

                        ●  PMG (if present).

                        Check whether the diodes and the varistor are damaged.

                           All the measurement tools must be calibrated.

Insulation checks       Check the insulation resistance of the following windings:

                        Main Stator:                      ●          Between phases and between phases and ground.

                                                          ●          Between phases and the auxiliary winding.

                                                          ●          Between auxiliary winding and ground.

                        Main rotor and exciter rotor:     ● Between winding and ground.

                        Exciter Stator:                   ● Between winding and ground.

                        PMG (if present):                 ● Between winding and ground.

                        The AVR may be controlled on a static bench or during the operating test  of  the machine

                           See paragraph 9.5.10; 9.5.11; 9.5.12; 9.5.13.

                        The internal windings of the machine might need accurate cleaning. Use    an  appropriate

                        solvent or hot water. Dry them and, if necessary, impregnate them again.

                        Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                    77

                        authorized
Code: Series ECO-C                  Self-regulating Alternators                                 ENGLISH

Revision: 7
Data: 02/2026

Detailed disassembling  procedure

                                                       Remove the cover of the terminal box and the pertaining

                                                       panels, disconnect the digital regulator then remove the

                                                       back latch and the back carter.

                                                       Cut the regulator cable fastening straps then pull the

                                                       yellow and blue wires of the exciter stator through the

                                                       cable gland hole.

                                                       Secure the exciter stator to an appropriate lifting device

                                                       using a soft belt.

                                                       Remove the fixing screws and , using a lever, extract the

                                                       exciter stator, being careful not to damage the windings.

                                                       Memorize the position of the wires so as to be

                                                       able to reconnect them in the original position at

                                                       the end of the intervention.

                                                       Disconnect the wires (A) connected to the rotating diode

                                                       bridge (three wires from the exciter rotor and two wires

                                                       from the main rotor).

                                                       Unscrew the three M5 screws (B) and remove the rotating

                                                       diode bridge.

                                                       Unscrew the three M8 screws and remove the blocking

                                                       hub of the exciter rotor.

                                                       Use a felt pen to mark on the exciter rotor the position of

                                                       the key on the shaft.

                                                       Secure the exciter stator to an appropriate lifting device

                                                       using a soft belt.

                                                       Remove it with the appropriate Mecc Alte extractor.

                        Mecc Alte S.p.A.  -  Full  or  partial reproduction prohibited, if not              78

                        authorized
Code: Series ECO-C              Self-regulating Alternators                                   ENGLISH

Revision: 7
Data: 02/2026

                                Cut the fastening            strap  of  the  cables  of  the  main rotor on

                                the shaft.

                                Use a felt pen to mark the position of the front and back

                                cover with respect to the frame to allow their correct

                                reassembling.

                                38 Series: Remove the fastening screws of both front and

                                rear Z Fasteners.

                                40 Series: Remove the fixing rods of the front and back

                                covers.

                                Hook the front cover to a lifting device.

                                Tap with a rubber mallet to remove it from the frame.

                                Hook the back cover to a lifting device.

                                Use an extractor to push the shaft until the bearing comes

                                out completely from its housing.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not        79

                    authorized
Code: Series ECO-C              Self-regulating Alternators                                   ENGLISH

Revision: 7
Data: 02/2026

                                Pass a soft belt on the shaft    end  and  slightly     lift  the rotor.

                                Start pushing it to extract it.

                                As soon as possible, place the shaft end on an adequate

                                support.

                                Move the soft rope onto the rotor pack and start extracting

                                it.

                                As soon as the rotor sticks out enough, support it with a

                                second soft belt.

                                Remove it from the frame and put it in a safe place.

                                Use an extractor to remove the bearing.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not        80

                    authorized
Code: Series ECO-C                        Self-regulating Alternators                                    ENGLISH

Revision: 7
Data: 02/2026

9.5.5 Mechanical assembly (38 series)

Reassembling          Heat the bearings in an appropriate induction equipment.

bearings              Insert them into the shaft by pushing them to the end stop against the  shoulder.

                             The heating temperature must not exceed the limit imposed by     the manufacturer.

Rotor                        Reassemble the rotor being very careful not to damage the windings.

Front Cover           To remove the front cover gently tap with a rubber hammer.

Back cover            During the assembling check the voltage of the exciter stator wires to avoid damaging

                      them.

Fixing rod/bolts      To assemble the fixing rods and bolts use new washers and tighten them with the correct

                      tightening torque.

                      In case of double-bearing alternators, once assembled, turn them manually to check

                      whether there are impediments and anomalous noises.

                      In case of single-bearing alternators, this check must be carried out during the test, after

                      the coupling with the drive motor.

Assembling Procedure

                                                          1) Place a new exciter stator on the N.D.E bracket legs

                                                          with the yellow/blue wires positionned on the top part (see

                                                          image on the side), then push the stator till the bracket with

                                                          a soft hammer. Insert its screw and tighten it as 9.6.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                  81

                      authorized
Code: Series ECO-C              Self-regulating Alternators                                               ENGLISH

Revision: 7
Data: 02/2026

                                                   2) Using a press, insert a new exciter rotor on the shaft.

                                                   Alternatively it’s possible to heat it till 110 °C and push it  till

                                                   the shaft shoulder. Pull the main rotor wires through the

                                                   exciter rotor hole and fix it in the diode bridge with the

                                                   correct polarity.

                                                         Caution

                                                         Use anti-burn gloves.

                                                   Heat  a new bearing to 110°.

                                                         See paragraph 9.4.1.

                                                   4) Using opportune anti-scald gloves, insert the bearing till

                                                   the shaft shoulder.

                                                   5) Lift the rotor using a soft rope, insert it in the  stator   and

                                                   pull it till the stator and rotor pack are aligned.

                    Mecc Alte S.p.A.  -  Full  or  partial reproduction prohibited, if not                82

                    authorized
Code: Series ECO-C              Self-regulating Alternators                             ENGLISH

Revision: 7
Data: 02/2026

                                6) Tie the non drive end bracket  with an opportune lifting

                                system, re-insert the yellow and  blue wires through the

                                apposite hole in the frame, then  insert the non drive end

                                bracket in its place.

                                7) Screwing a threaded bar in the threaded hole in the

                                shaft and screw a nut in it, interposing an adeguate flange

                                between nut and non drive end bracket. Screw the nut till

                                the bearing reach the the N.D.E. bracket shoulder.

                                8) Insert the drive end bracket matching the signs made

                                previously, then insert the cover stay bolts. Finally, connect

                                the blue and yellow cable on the regulator in the same

                                previous position and fix it with cable tie. Then fix the rear

                                grid and the cover of the terminal box.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not  83

                    authorized
Code: Series ECO-C                        Self-regulating Alternators                                      ENGLISH

Revision: 7
Data: 02/2026

9.5.6 Mechanical assembling (40 series)

Reassembling          Heat the bearings in an appropriate induction equipment.

bearings              Insert them into the shaft by pushing them to the end stop against the    shoulder.

                             The heating temperature must not exceed the limit imposed by       the manufacturer.

Rotor                        Reassemble the rotor being very careful not to damage the windings.

Front Cover           To remove the front cover gently tap with a rubber hammer.

Back cover            During the assembling check the voltage of the exciter stator wires to avoid damaging

                      them.

Fixing rod/bolts      To assemble the fixing rods and bolts use new washers and tighten them with the correct

                      tightening torque.

                      In case of double-bearing alternators, once assembled, turn them manually to check

                      whether there are impediments and anomalous noises.

                      In case of single-bearing alternators, this check must be carried out during the test, after

                      the coupling with the drive motor.

Assembling Procedure

                                                          Caution

                                                          Use anti-burn gloves.

                                                          Heat a new bearing to 110°.

                                                          See paragraph 9.4.1.

                                                          Insert the new bearing on the shaft, push it to the end stop.

                                                          Wait for the bearing to cool off. Then start reassembling

                                                          the alternator.

                                                          Lift the rotor using two soft belts.

                                                          Introduce the rotor in the frame.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                   84

                      authorized
Code: Series ECO-C              Self-regulating Alternators                                   ENGLISH

Revision: 7
Data: 02/2026

                                As soon as possible, remove one   of the                soft  belts and

                                continue inserting the rotor.

                                        Keep an adequate support  under                 the   shaft end.

                                Using an appropriate lifting system, lift the back cover and

                                put it in position.

                                Screw a threaded bar in the hole on the shaft.

                                Screw a nut on the threaded bar. Insert a cylindrical

                                spacer, overlapped by an adequate plate, between the nut

                                and the back cover.

                                Screw the nut in to introduce the bearing in the housing of

                                the back cover.

                                Lift the front cover and put it in position. Make sure you line

                                up the (felt pen) marks made earlier on the covers and the

                                frame.

                                Fasten the screws on the Z Fasteners (for 38 Series) or

                                the rods (for 40 Series) to the tightening torques. (See par.

                                9.6).

                                Fasten the cables of the main rotor to the shaft with a

                                strap.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not        85

                    authorized
Code: Series ECO-C              Self-regulating Alternators                             ENGLISH

Revision: 7
Data: 02/2026

                                Using an appropriate lifting system and a soft belt, lift the

                                exciter rotor.

                                Introduce the rotor into the shaft, in its original position.

                                Carefully observe the position of the key marked during the

                                assembling stage.

                                Screw the six M8 screws to 25Nm to fasten the blocking

                                hub of the exciter rotor.

                                Insert the rotating diode bridge and screw in the 3 M5

                                screws to 3.3 Nm.

                                Rewire the three cables of the exciter rotor and the two

                                cables of the main rotor in their initial configuration.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not  86

                    authorized
Code: Series ECO-C                  Self-regulating Alternators                                    ENGLISH

Revision: 7
Data: 02/2026

9.5.7 PMG disassembling

Type of intervention  Operator                        Periodicity

PPE to wear                                           Materials and equipments

                                                      Workshop tools.

Danger

Disconnect the alternator from the  power  supplies.  The drive motor must be off  and  unplugged  from  its

power supplies.

                                           A. Remove the PMG rear protective cover.

                                           B. Remove the alternator rear protective grid.

                                           C. Loosen the central M14 rod and use a lever on the PMG

                                           device to uncouple it from the exciter rotor.

                                           Secure the PMG to an appropriate lifting device using a

                                           soft belt.

                                           D. Remove the 4 M8 screws .

                                           Use a lever to remove the PMG device from the exciter

                                           stator, being careful not to remove the exciter stator too.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not           87

                      authorized
Code: Series ECO-C                Self-regulating Alternators                                      ENGLISH

Revision: 7
Data: 02/2026

9.5.8 PMG assembling (38          series)

Type of intervention  Operator             Periodicity

PPE  to wear                               Materials and equipments

                                           Workshop tools.

     Danger

     Disconnect the alternator from the power supplies. The drive motor must be off and unplugged  from its

     power supplies.

     On the 38 Series the PMG is available only on express customer request made when ordering     the machine.

     In fact the standard machine does not envisage the possibility to assemble this accessory.

                                           A. Remove the alternator IP23 rear grid (1).

                                           B. Remove the PMG IP23 rear cover (2).

                                           C. Match the PMG to the exciter stator and center the

                                           flange, screw in the 4 M8 screws provided applying a 25

                                           Nm torque (3).

                                           D. Center the washer for the central rod in the rotor pack

                                           and screw in the central M14 rod applying a 120 Nm

                                           torque (4).

                                           E. Insert the special IP23 back grid (5) with seals and

                                           screw in the 8 M6 screws applying a 9 Nm torque.

                                           F. Insert the PMG IP23 protective cover (6) and screw in

                                           the 4 M5 screws applying a 3.5 Nm torque.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not           88

                      authorized
Code: Series ECO-C                         Self-regulating Alternators                                    ENGLISH

Revision: 7
Data: 02/2026

9.5.9 PMG assembling (40              series)

Type of intervention  Operator                               Periodicity

PPE  to wear                                                 Materials and equipments

                                                             Workshop tools.

     Danger

     Disconnect the alternator  from  the  power  supplies.  The drive motor must be off  and  unplugged  from its

     power supplies.

                                                  A. Remove the rear panel, cover and the V closure rear

                                                  grid (1).

                                                  B. Remove the 6 M8 screws of the exciter stator (2).

                                                  C. Match the PMG to the exciter stator making sure to

                                                  remove the PMG IP23 rear cover and the central screw for

                                                  rotor fixing (3).

                                                  D. Make sure you position correctly the reference notch

                                                  position (4).

                                                  E. Fixing the 6 M8x100 screws provided applying a 25 Nm

                                                  torque (5). Fixing the central M14 screw for rotor fixing

                                                  applying a 120 Nm torque (6).

                                                  F. Make sure the PMG is perfectly placed in the housing           by

                                                  checking that the rotating part rotates freely without any

                                                  interference, then pass the wires as shown in the figure

                                                  and connect them to the regulator according to the

                                                  diagram (7).

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                  89

                      authorized
Code: Series ECO-C              Self-regulating Alternators                             ENGLISH

Revision: 7
Data: 02/2026

                                G. Insert the PMG IP23 protective cover and screw in the 4

                                M5 screws at 3.5 Nm (8).

                                H. Insert the special IP23 back grid and screw in the 8 M6

                                screws applying a 9 Nm torque (9).

                                I. Position the last terminal box panels and screw in the

                                screws applying a 9Nm torque (10).

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not  90

                    authorized
Code: Series ECO-C                         Self-regulating Alternators                                    ENGLISH

Revision: 7
Data: 02/2026

9.5.10 Removal        of  disc holder hub (38 series)

Type of intervention      Operator                           Periodicity

PPE  to wear                                                 Materials and equipments

                                                             Workshop tools.

     Danger

     Disconnect the alternator  from  the  power  supplies.  The drive motor must be off  and  unplugged  from its

     power supplies.

                                                        1) Remove flywheel from hub, mount an apposite hydraulic

                                                        or pneumatic extractor and pressurize it.

                                                        2) Heat up the hub with an oxyacetylene torch, maintaining

                                                        continuosly pulling the extractor till the complete extraction

                                                        of the hub.

                      Mecc Alte S.p.A.     -  Full  or  partial reproduction prohibited, if not           91

                      authorized
Code: Series ECO-C                Self-regulating Alternators                           ENGLISH

Revision: 7
Data: 02/2026

Before reassembling the hub heat it to 250 °C for 1 hour.

Caution

Removing the hub using the torch (and therefore high temperatures) will damage the plastic fan, located

immediately behind the hub. Therefore before replacing the hub it is also necessary to replace the fan; in

this regard it is recommended to mark the position of any balancing weights applied on the fan so that, once

the new fan has been replaced, the weights are reapplied in the same position on the fan and in the same

position with respect to the rotating parts. This will allow for a balanced machine and proper cooling of the

alternator during its operation.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not  92

                    authorized
Code: Series ECO-C                           Self-regulating Alternators                                      ENGLISH

Revision: 7
Data: 02/2026

9.5.11 Removal        of     disc holder hub

Type of intervention         Operator                           Periodicity

PPE  to wear                                                    Materials and equipments

                                                                Workshop tools.

     Danger

     Disconnect the alternator    from  the  power   supplies.  The drive motor must be off  and   unplugged  from its

     power supplies.

                                                              Use an appropriate hydraulic extractor to extract the hub.

                                                              Heat the disc holder hub.  Use two   oxyacetylene heating

                                                              torches.

                                                              Keep the extractor under   pressure  until full extraction of

                                                              the hub.

     Before    reassembling  the  hub  heat  it  to  250  °C  for 1 hour.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                      93

                      authorized
Code: Series ECO-C                           Self-regulating Alternators                          ENGLISH

Revision: 7
Data: 02/2026

9.5.12 Loss of        residual magnetism (re-excitation of the            machine)

Type of intervention      Operator                  Periodicity

PPE to wear                                         Materials and equipments

                                                    Battery, electrical wires and resistance.

   Danger

   Disconnect the alternator from the power supplies. The drive motor must be off and unplugged from its

   power supplies.

The following procedure applies to the alternators equipped with an electronic regulator and must be applied in

case the alternator does not self-excite (in such case, even if rotating at nominal speed, voltage is not present in

the main terminal block of the alternator):

●  With the alternator off, remove the cover of the terminal box.

●  Prepare two terminals connected to a 12 Vdc battery possibly with a 5 Ω resistance in series.

●  Use the electrical diagrams provided by Mecc Alte to identify the “+” and “-“ terminals of the electronic regulator.

●  Start the alternator.

●  Apply the two terminals to the previously identified terminals for a moment, taking great care to respect the

   polarities (the “+” terminal of the regulator with the “+” terminal of the battery, the “-” terminal of the regulator with

   the “-” terminal of the battery).

●  Use a voltmeter or the corresponding board tools to check whether the alternator generates the nominal voltage

   indicated on the "nameplate" of the alternator.

                          Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                      94

                          authorized
Code: Series ECO-C                          Self-regulating Alternators                                     ENGLISH

Revision: 7
Data: 02/2026

9.5.13 Check and          replacement of voltage regulator

Type of intervention      Operator                         Periodicity

PPE to wear                                                Materials and equipments

                                                           Workshop tools.

Danger

Disconnect the alternator from the power supplies. The drive motor must be off and unplugged from its

power supplies.

The alternators are equipped with an automated voltage regulator: depending on the alternator type, the electronic

regulators may be of 4 types: DSR, DSR/A, DER1, DER1/A.

The standard supply comes with the DSR on the 38 Series and the DER1/A on the 40 Series.

DER1 can be mounted on the 38 Series and DSR/A can be mounted on the 40 Series on customer request.

In case there are voltage regulation problems not ascribable to an erroneous adjustment of the VOLT,

STAB, Hz and AMP potentiometers and/or to the system (fully assembled machine + load), follow the

procedure below for an in-depth check of the voltage regulator.

Visual Inspection of the Regulator

Do not change the position of the VOLT, STAB, Hz and AMP potentiometers before marking their position.

In particular check for:

● Mechanical damages of various kinds.

● State of fuses.

● Undamaged state of electrical connections.

● Potential presence of burned electrical components.

● Presence of the silicone protection in the Hz and AMP potentiometers.

Check the SCR resistance and flyback diode.

Before doing this test, check that the fuse is inserted and undamaged.

● Flyback diode: it is working if the diode test performed between pin 1 and 2 has a positive result.

● SCR: it is working if a resistance of some hundred KΩ is measured between pin 1 and 8 (in the DSR) or

between pin 1 and 2 (in the DER1 regulator).

A resistance measure close to zero signals a SCR failure.

A reason for the damaging of these components may be the erroneous cabling of the alternator regulator.

Copy the data and alarms of the regulator.

To avoid creating new alarms, the copy of the data and alarms existing in the regulator (.dat and .alr files) must  be

made feeding the alternator with an appropriate continuous voltage, in accordance with the diagrams below.

                          Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                95

                          authorized
Code: Series ECO-C                         Self-regulating Alternators                                               ENGLISH

Revision: 7
Data: 02/2026

The correct supply and operation of the software are signaled by a green LED flashing                    with  a  1  second

period. If the LED is not lit try to turn the power supply system off and restart it.

Testing on static bench (see paragraph 9.5.11, 9.5.12, and 9.5.13)

● Register the position of the VOLT, STAB, Hz and AMP potentiometers reading the L[32], L[33], L[34] and L [35]

corresponding parameters and the state parameters, reading L[36], L[37], L[38] and L[39].

● Check the correct operation of the VOLT, STAB, Hz and AMP potentiometers, rotate them completely in

anticlockwise and clockwise direction, the value of the L[32], L[33], L[34] and L[35] parameters must be 64 in

one direction and 32760 in the other direction.

● Register the L[41] parameter; with the external potentiometer unconnected you should read a value of 16384;

otherwise the external potentiometer circuit is damaged.

● Voltage regulation test: set the VOLT, STAB and Hz potentiometers to notch 6 then rotate the AMP

potentiometer completely in clockwise direction. Read the L[43] and L[44] parameters.

When rotating the VOLT potentiometer in anticlockwise or in clockwise direction, the value of the L[43] parameter

should respectively decrease or increase.

Check and confirm the following behavior: if the L[43] value is higher than the L[44] value, the bench light bulb

should brighten.

If instead the L[43] value is lower than the L[44] value, the light bulb should dim until it shuts off.

The light bulb represents the fictitious load connected between connectors 1 and 2 of the digital regulator.

● AMP protection test: set the STAB and Hz potentiometers to notch 6, then rotate the AMP potentiometer

completely in clockwise direction; then rotate the VOLT potentiometer so as to have L[43] higher than L[44], the

bench light bulb on and no active alarm.

Read the L[45] parameter and set the AMP potentiometer (reading the L[35] parameter for the SN equipped

regulators with a yellow tag, or L[55] for the SN-equipped regulators with a blue tag, to a lower value than the value

of the previously read L[45] parameter. Check the intervention of the AMP protection (alarm 5).

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                               96

                    authorized
Code: Series ECO-C                          Self-regulating Alternators                                  ENGLISH

Revision: 7
Data: 02/2026

Once you established  that  the  regulator  must be replaced, proceed as follows:

                                                               ●    Disconnect all the connection wires  in the terminal

                                                                    block.

                                                               ●    Unscrew the blocking 2/4 screws of   the regulator.

                                                               ●    Place the new regulator in the specified position.

                                                               ●    Fasten the new regulator with the previously collected

                                                                    screws.

                                                               ●    Reconnect all the wires to the terminal block of the

                                                                    regulator, using, if necessary, the diagrams provided

                                                                    by Mecc Alte.

In case you detect anomalous     behavior   please  refer  to  the  specific regulator manual or contact Mecc Alte's

technical support service

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                              97

                      authorized
Code: Series ECO-C                Self-regulating Alternators                                              ENGLISH

Revision: 7
Data: 02/2026

9.5.14 DSR test       and setup   on test bench

Type of intervention  Operator                   Periodicity

PPE to wear                                      Materials and equipments

                                                 Personal computer+interface+software.

Danger

Disconnect the alternator from the power supplies. The drive motor must be off and unplugged from its

power supplies. Disconnect the regulator and connect to a computer according to the diagrams below. The

operations of functional checkout and parameter setting may be easier if they are performed on a test bench

rather than with the regulator still inside the terminal box.

Caution

Given that some parts of the DSR which work with a high potential are not isolated, for the safety of the

operator, it is necessary for the power source to be isolated from the electrical grid, for instance by a

transformer.

Caution

The use of these types of connection is reserved to qualified personnel, able to assess the operational risks

of high voltage and who have a full knowledge of the content of this manual.

The connection diagrams of the DSR and the USB2DxR communication interface are shown in figures (A), (B) or

(C) in this paragraph based on the requested function and on the available supply voltage.

                                  DSR 48Vdc power supply for the download of the alarms

                                  without risking to change to content of the EEPROM

                                  because of the tests.

                                                               No other connections besides the power supply are

                                                               needed.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                   98

                      authorized
Code: Series ECO-C              Self-regulating Alternators                             ENGLISH

Revision: 7
Data: 02/2026

                                DSR 70-140Vac power supply for test and setup.

                                The fictitious load between terminals 1 and 2, the

                                sensing on terminal 7 and the bridge between

                                terminals 6 and 3 of the DSR.

                                DSR 140-270Vac power supply for testing and setup.

                                The fictitious load between terminals 1 and 2, the

                                sensing on terminal 5 and the bridge between

                                terminals 3 and 4 of the DSR.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not  99

                    authorized
Code: Series ECO-C                Self-regulating Alternators                                              ENGLISH

Revision: 7
Data: 02/2026

9.5.15 DER1 test      and setup   on test bench

Type of intervention  Operator    Periodicity

PPE to wear                       Materials and equipments

                                  Personal computer+interface+software.

Danger

Disconnect the alternator from the power supplies. The drive motor must be off and unplugged from its

power supplies. Disconnect the regulator and connect to a computer according to the diagrams below. The

operations of functional checkout and parameter setting may be easier if they are performed on a test bench

rather than with the regulator still inside the terminal box.

Caution

Given that some parts of the DER1 which work with a high potential are not isolated, for the safety of the

operator, it is necessary for the power source to be isolated from the electrical grid, for instance by a

transformer.

Caution

The use of these types of connection is reserved to qualified personnel, able to assess the operational risks

of high voltage and who have a full knowledge of the content of this manual.

The connection diagrams of the DER1 and the USB2DxR communication interface are shown in figures (A), (B) or

(C) in this paragraph based on the type of available power supplies.

                                  DER1 48Vdc power supply for the download of the alarms

                                  without risking to change to content of the EEPROM

                                  because of the tests.

                                                               No other connections besides the power supply are

                                                               needed.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                   100

                      authorized
Code: Series ECO-C              Self-regulating Alternators                             ENGLISH

Revision: 7
Data: 02/2026

                                DER1 75-150Vac power supply for test and setup.

                                The fictitious load between terminals 1 and 2, the

                                sensing on terminal 6 and the bridge between

                                terminals 8 and 9, 7 and 15, 12 and 16, 19 and 22.

                                DER1 150-150Vac power supply for test and setup.

                                The fictitious load between terminals 1 and 2, the

                                sensing on terminal 4 and the bridge between

                                terminals 5 and 14, 12 and 17, 19 and 22.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not  101

                    authorized
Code: Series ECO-C                    Self-regulating Alternators                                          ENGLISH

Revision: 7
Data: 02/2026

9.5.16 DER 2 test          and setup  on test bench

Type of intervention       Operator   Periodicity

PPE to wear                           Materials and equipments

                                      Personal computer+software.

Danger

Disconnect the alternator from the power supplies. The drive motor must be off and unplugged from its

power supplies. Disconnect the regulator and connect to a computer according to the diagrams below. The

operations of functional checkout and parameter setting may be easier if they are performed on a test bench

rather than with the regulator still inside the terminal box.

Caution

Given that some parts of the DSR which work with a high potential are not isolated, for the safety of the

operator, it is necessary for the power source to be isolated from the electrical grid, for instance by a

transformer.

Caution

The use of these types of connection is reserved to qualified personnel, able to assess the operational risks

of high voltage and who have a full knowledge of the content of this manual.

The connection diagrams of the DER2 are shown in figures (A), (B) or (C) in this paragraph based on the type of

available power supplies.

                                      DER1 48Vdc power supply for the download of the alarms

                                      without risking to change to content of the EEPROM

                                      because of the tests.

                                                               No other connections besides the power supply are

                                                               needed.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                   102

                      authorized
Code: Series ECO-C              Self-regulating Alternators                             ENGLISH

Revision: 7
Data: 02/2026

                                DER2 75-150Vac power supply for test and setup.

                                The fictitious load between terminals 1 and 2, the

                                sensing on terminal 6 and the bridge between

                                terminals 8 and 9, 7 and 15, 12 and 16, 19 and 22.

                                DER2 150-270Vac power supply for test and setup.

                                The fictitious load between terminals 1 and 2, the

                                sensing on terminal 4 and the bridge between

                                terminals 5 and 14, 12 and 17, 19 and 22.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not  103

                    authorized
Code: Series ECO-C                            Self-regulating Alternators                                      ENGLISH

Revision: 7
Data: 02/2026

9.5.17 Main stator    windings           voltage test

Type of intervention  Operator                                  Periodicity

PPE  to wear                                                    Materials   and equipments

                                                                Electrical  tools.

     Disconnect the alternator  from     the  power  supplies.  The drive   motor must be off  and  unplugged  from its

     power supplies.

Use a multimeter to check all three phases (both L-L and L-N).

When off-load the voltage should be balanced on all three phases with a ± 1% tolerance.

If the voltage is unbalanced, this indicates a problem in the main winding of the stator.

If instead the voltage is balanced on the three phases, then the winding of the stator does not have problems.

If the voltage is lower than 15% of the nominal voltage, there might be a problem with the regulator, in the rotating

diode bridge or in the exciter winding.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                        104

                      authorized
Code: Series ECO-C                    Self-regulating Alternators                                  ENGLISH

Revision: 7
Data: 02/2026

9.5.17.1       Resistance/Continuity  Test

                                            Main Stator

                                            Use an appropriate tool to measure the phase

                                            resistance/continuity 1-2, 3-4, 5-6, 7-8, 9-10 and 11-12

                                            Also check the resistance/continuity of the auxiliary

                                            winding between the two red wires coming out of the main

                                            stator.

                                                     For values, see par. 2.3

                                            Main rotor

                                            Measure the resistance/continuity  of       the  main  rotor  using

                                            a multimeter.

                                                     For values, see par. 2.3

                                            Exciter stator

                                            Measure the resistance/continuity of the winding of the

                                            exciter stator between the positive wire (yellow) and the

                                            negative one (blue) with a multimeter.

                                                     For values, see par. 2.3

                                            Exciter rotor

                                            Measure the resistance/continuity  of the winding      of  the

                                            exciter rotor between phases with  a multimeter.

                                                     For values, see par. 2.3

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not             105

                    authorized
Code: Series ECO-C               Self-regulating Alternators                            ENGLISH

Revision: 7
Data: 02/2026

9.5.17.2       Insulation  test

                                 Main Stator

                                 Completely disconnect the AVR and the connection

                                 between neutral and ground before performing this test.

                                 The measurement must be carried out using an insulation

                                 tester (Megger) of 500 V.

                                 Check the insulation between phases, between phases

                                 and ground, between auxiliary and phases and between

                                 auxiliary and ground.

                                 For these alternators, the minimum insulation value

                                 is of 5MΩ.

                                 If the insulation resistance is lower, the stator must be

                                 cleaned and, if necessary, impregnated or painted again

                                 with EG43 gray paint and then dried at 50-60 °C.

                                 If after these operations the value remains low, the stator

                                 must be rewound or replaced.

                                 Main rotor

                                 The insulation resistance is measured between phase and

                                 ground using an insulation tester (Megger).

                                 For these alternators, the minimum insulation value

                                 is of 5MΩ.

                                 If the insulation resistance is lower, the rotor must be

                                 cleaned and, if necessary, impregnated and then dried at

                                 50-60 °C.

                                 If after these operations the value remains low, the rotor

                                 must be rewound or replaced.

                                 Exciter stator

                                 The insulation resistance is measured between phase and

                                 ground using an insulation tester (Megger).

                                 For these alternators, the minimum insulation value

                                 is of 5MΩ.

                                 If the insulation resistance is lower, the stator must be

                                 cleaned and, if necessary, painted again with EG43 gray

                                 paint and then dried at 50-60 °C.

                                 If after these operations the value remains low, then the

                                 stator must be rewound or replaced.

                                 Exciter rotor

                                 The insulation resistance is measured between phase and

                                 ground using an insulation tester (Megger).

                                 For these alternators, the minimum insulation value

                                 is of 5MΩ.

                                 If the insulation resistance is lower, the rotor must be

                                 cleaned and, if necessary, impregnated and then dried at

                                 50-60 °C.

                                 If after these operations the value remains low, the rotor

                                 must be rewound or replaced.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not  106

                    authorized
Code: Series ECO-C                   Self-regulating Alternators                               ENGLISH

Revision: 7
Data: 02/2026

9.6          General tightening      torques

9.6.1        ECO38 series

                                                                   [Nm] ± 7%              Replacement

               Application           Screw     type                Tightening Torque      parts cat.

                                                                                          reference

             Z fastener fixing bolt  M12 X 70            CL.  8.8  80  ± 10%                   7

Fastening of 45 mm exciter stator    M8 X 70             CL.  8.8      25                      5

DE bracket IP2X protection B3B14     M6 X 16             CL.  8.8      9                       2

IP2X protection of front cover       M5 X 30             CL.  4.8      3.3                     2

               Back Grid             M6 X 16             CL.  8.8      9                       9

               Eyebolt fixing        M10 X 35            CL.  8.8      46

               Terminal Block        M8 X 20             CL.  8.8      21                      19

Fastening the terminal block to the  M6 X 16             CL.  8.8      9

               frame

               terminal box          M6 X 16             CL.  8.8      12                 10,  11, 12,  13

       Frame grounding bolt          M8 X 20             CL.  8.8      21                      3

               Rotor bracket         M5 X 50             CL.  8.8      3.5                     20

               Fan fastening         M10 X 50            CL.  8.8      38                      22

               Regulator             M4 X 25             CL.  4.8      1                       15

               Diode bridge          M5 X 12             CL.  4.8      1.7                     24

                                                         CL.  4.8      1.7                     24

                                               Flywheel

               Flywheel 11.5         M12 X 55            CL.  8.8      80                      26

               Flywheel 14           M12 X 30            CL.  8.8      80                      26

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not       107

                      authorized
Code: Series ECO-C                     Self-regulating Alternators                           ENGLISH

Revision: 7
Data: 02/2026

                                                   38 Series

                                                                        [Nm] ± 7%            Replacement

               Application                     Screw type               Tightening Torque    parts cat.

                                                                                             reference

                                                    Optional

Fastening of paralleling device        M4   X  16             CL. 4.8   1

Terminal block for paralleling device  M3   X  16             CL. 4.8   0.5

Terminal block for accessories         M3   X  25             CL. 4.8   0.5

             Front IP45 air filter     M5   X  16             CL. 8.8   5

             Back IP45 air filter      M6   X  16             CL. 4.8   9

                                       M8   X  35             CL. 8.8   25

                    PMG                M14  X  120            CL. 10.9  120 ± 10%

                                       M5   X  12             CL. 8.8   3.5

                         Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not  108

                         authorized
Code: Series ECO-C                        Self-regulating Alternators                             ENGLISH

Revision: 7
Data: 02/2026

9.6.2 ECO40 series

               Application                    Screw   type           [Nm]  ±  7% Tightening  Replacement parts

                                                                              Torque         cat. reference

                                M8 X  90  CL. 8.8                             23

                                M5 X  25  CL. 4.8                             -

Fastening      of 70mm                    DE bracket        25                               DE bracket IP2X

exciter        stator           20        IP2X                                M6 X 16        protection (MD35)

                                          protection

                                          B3B14

                       CL. 4.8            9           21, 22               Back Grid              M6 X 16

                       CL. 8.8            9                 7              terminal box           M6 X 16

                                                                       Fastening the

                       CL. 8.8            12          1, 2, 3, 4, 5  terminal block to the        M6 X 16

                                                                              frame

                       CL. 8.8            9                            Frame ground               M16 X 30

                       CL. 8.8            Pneumatic         18         Rotor bracket              M8 X 70

                                          couple

                       CL. 8.8            18                27         Terminal boards            M8 X 25

                       CL. 8.8            21                13         Fixing terminal            M8 X 25

                                                                       boards supports

                       CL. 8.8            25          14, 15, 16       Fan fastening              M10 X 50

                       CL. 8.8            40                28       Fastening of exciter         M8 X 40

                                                                              rotor

                       CL. 8.8            25                32             Regulator              M4 X 25

                       CL. 4.8            1                 11         Diode bridge               M5 X 20

                       CL. 4.8            1.4               33                M5 X 20             Brass

                       1.4                33          M5 X 25                 Brass               1.4

                                          Flywheel    Flywheel 14          M16 X 45               CL. 8.8

                       33                 200               34             Flywheel 18            M16 X 40

                                          CL. 8.8     200                     34

                            Mecc Alte S.p.A. - Full or partial reproduction prohibited, if   not  109

                            authorized
Code: Series ECO-C                      Self-regulating Alternators                           ENGLISH

Revision: 7
Data: 02/2026

               Application              Screw      type      [Nm]    ± 7% Tightening     Replacement parts

                                                                     Torque              cat. reference

Fixing terminal boards/accessories

supports (CT, reconncetion and          M8 X 25    CL. 4.8           25

               accessories)

Fastening of paralleling device         M4 X 10    CL. 8.8           3

Terminal block for accessories          M3 X 25    CL. 4.8           0.5

Fixing CT                TAT063/TAT081  M4 X 10    CL. 8.8           3

                             TAT050     M5 X 18    CL. 4.8           3

               Fixing VT bracket        M6 X 16    CL. 8.8           9

               Fixing VT                M4 X 10    CL. 8.8           3

             Fixing VT protection       M6 X 20    CL. 8.8           9

               Front IP45 air filter    M5 X 16    CL. 8.8           5

               Back IP45 air filter     M6 X 16    CL. 8.8           9

               PMG adaptor              M8 X 100   CL. 8.8           25

                                        M8 X 35    CL. 8.8           25

                    PMG                 M14 X 160  QT Steel          120 ± 10%

                                        M5 X 12    CL. 8.8           3.5

Front bearing protection flange         M6 X 65    CL. 8.8           9

                         Mecc Alte S.p.A. - Full or partial reproduction prohibited, if  not  110

                         authorized
Code: Series ECO-C                  Self-regulating Alternators                                             ENGLISH

Revision: 7
Data: 02/2026

9.7 Disc tightening torques

In case of replacement of discs, the appropriate tightening torques are indicated  here  (fastening  discs  to hub).

TYPE                SAE   L         Screw       size                                     Tightening Torques  (Nm)

                                    TE                  TCCEI                            CL. 8.8             CL. 12.9

ECO38               11 ½  39,6      M12x45-8.8                   /                       80 ± 7%                  /

                    14    25,4      M12x30-8.8                   /                       80 ± 7%                  /

ECO40               14    25,4      M16x45-8.8                   /                       200 ± 10%                /

                    18    15,7      M16x40-8.8                   /                       200 ± 10%                /

9.8 Terminal block tightening torques

                                                THREAD                             TYPE              TIGHTENING

                                        DIAMETER Df                                                  TORQUE (Nm)

                                                M16                                ECO38             80 ± 7%

                                                M20                                ECO40             100 ± 7%

                        Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                   111

                        authorized
Code: Series ECO-C                      Self-regulating Alternators                           ENGLISH

Revision: 7
Data: 02/2026

10 Alarm management DSR / DER1

The state of the active alarms is visualized at location 38 that may be read through USB.

The index of the bits that present value 1 correspond to an active alarm.

If the regulator is working regularly (no active alarm) the B11 bit will result active.

                    No.  Event description                     Action

                    1    EEprom Checksum                       Restoring default data, Block

                    2    Overvoltage                           APO

                    3    Undervoltage                          APO

                    4    Short circuit                         APO, Maximum current, Block

                    5    Excitation Overcurrent                APO, Reduction of Excitation

                                                               Current

                    6    Low speed                             APO, V/F Ramp

                    7    Overspeed                             APO

                    8    Underexcitation / Loss of excitation  APO

During normal operation a LED indicator mounted on the card flashes with a 2 second period and 50% duty cycle.

In case of intervention or signaling of any alarm there are different flashing modes available, as shown in the figure

below.

                         Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not   112

                         authorized
Code: Series ECO-C                              Self-regulating Alternators                                            ENGLISH

Revision: 7
Data: 02/2026

10.1         DSR/DER1 digital regulator alarms

                                                      ALARM DESCRIPTION

   No.                        Event description                                                Action

                                                      It is checked on start (after the DSP reset and the launch of the

                                                      peripheral devices).

1              Erroneous  EEPROM       control  code  The actions taken are: signaling, loading default settings, saving in

                                                      EEPROM and blocking the regulator.

                                                      Upon restart, if EEPROM is faulty, the alarm will be repeated,

                                                      otherwise the regulator will start to operate on default parameters.

                                                      Overvoltage is calculated using an appropriate window, based on

                                                      the speed and it is inhibited during the transients, for 2 sec.

                                                      The alarm does not determine a change in the LED flash, enables

                                                      APO output and is memorized.

                                                      It may be caused either by anomalous operating conditions (such as

2              Overvoltage                            overspeed or capacitive load) or by any fault in the regulator.

                                                      The overvoltage alarm is activated only if the angle has already

                                                      been reduced to zero and, therefore, output voltage control has

                                                      been lost.

                                                      In the calculation window the threshold is set to 5% above the

                                                      nominal value.

                                                      The alarm does not determine a change in the LED flash, enables

                                                      APO output and is memorized.

                                                      Undervoltage is calculated using an appropriate window based on

                                                      the speed (visible in the undervoltage alarm description), the

3              Undervoltage (@ ωN)                    threshold is set to 5% under the nominal value; it intervenes only

                                                      above the intervention threshold of the low speed alarm, it basically

                                                      is inhibited by it.

                                                      It is also inhibited in case of intervention of the "excitation

                                                      overcurrent" alarm and during transients.

                                                      The alarm is disabled under 20Hz and visualized and memorized

                                                      when action is activated.

                                                      Tolerated short circuit time goes from 0.1 to 25,5 seconds

                                                      (programmable in 100ms steps); then the regulator, after having

4              Short circuit                          saved DD and TT, turns to block mode and signals the STOP status.

                                                      With the "short circuit time" parameter set to zero, the block is

                                                      disabled.

                                                      The reduction of the angle may cause an excitation drop, with a

                                                      consequent stop and subsequent restart of the regulator and then

                                                      the cycle is repeated.

                                                      This alarm's function is not only to signal a state of excess

                                                      accumulation of heating of the exciter, but also an active function of

                                                      elimination of the cause.

                                                      There is in fact a regulation ring that takes over after a threshold is

5              Excitation Overcurrent                 exceeded; the action determines the reduction of the excitation

                                                      current and then of the output voltage.

                                                      The available parameter is the "threshold", which determines, in the

                                                      end, the balance value at which the system stabilizes.

                                                      The alarm is signaled and memorized.

                                                      For the adjustment see paragraph "Excitation overcurrent".

                              Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                       113

                              authorized
Code: Series ECO-C                           Self-regulating Alternators                            ENGLISH

Revision: 7
Data: 02/2026

                                             This alarm also appears at start and at stop.

                                             Under the threshold the V/F ramp is present.

                                             The alarm does not trigger data saving in EEPROM.

6              Low speed                     The alarm intervention threshold depends on the 50/60 jumper

                                             status (hardware or software) and on the Hz trimmer position or         on

                                             the value of parameter 21.

                                             (Immediate) Signaling and activation of the V/F ramp.

                                             The threshold may be set through parameter 26.

                                             It is visualized similarly to the low speed alarm, it does not trigger

7              Overspeed                     actions on control and it is memorized.

                                             The overspeed condition may cause, as in the case of capacitive

                                             load, an overvoltage.

                                             The alarm is inhibited during transients.

                                             It is visualized similarly to the low speed alarm, it does not trigger

                                             actions on control and it is memorized.

8              Underexcitation  /  Loss  of  The alarm condition is recognized by a underexcitation / loss of

               excitation                    excitation observer, available for reading at location L[56]: if the

                                             value of L[56] is higher than the upper (fixed) threshold or lower

                                             than the value of the lower threshold (parameter P[27]), A-08 is

                                             activated.

                           Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not       114

                           authorized
Code: Series ECO-C                        Self-regulating Alternators                               ENGLISH

Revision: 7
Data: 02/2026

11 Problems, causes and remedies

                       Faulty fuse.                                 Check the fuse and if necessary replace it.

The alternator does    Faulty diodes.                               Check the diodes and if necessary replace

not excite.                                                         them (see paragraph 9.5.2).

                       Speed too low (lower than nominal   speed).  Adjust the speed to the nominal value.

                       Residual magnetism too low.                  Adjust the speed to the nominal value.

The alternator de-     Connection cables damaged or                 Check the state and correct fastening of

excites after excited  disconnected.                                cables. Check the correct connection of

state.                                                              cables using the attached drawings.

                       Regulator is not adjusted.                   Readjust the voltage and/or stability. (see

                                                                    paragraph 8.1.1 and 8.2.1).

At no load low voltage Faulty regulator.                            Replace the regulator.

                       Speed lower than nominal speed.              Check the number of rotations.

                       Damaged windings.                            Check windings. (see paragraph 9.5.14 and

                                                                    9.5.6).

At no load voltage is  Regulator is not adjusted.                   Readjust the voltage and/or stability. (see

too high.                                                           paragraph 8.1.1 and 8.2.1).

                       Faulty regulator.                            Replace the regulator.

                       Regulator is not adjusted.                   Readjust the voltage and/or stability. (see

                                                                    paragraph 8.1.1 and 8.2.1).

At load, voltage is    Faulty regulator.                            Replace the regulator.

lower than nominal     Current is too high, cos φ lower than 0.8,   Operating outside the standard parameter

voltage.               speed lower than 4% nominal speed.           range. Adjust the alternator back to standard

                                                                    parameters.

                       Faulty diodes.                               Check the diodes and if necessary replace

                                                                    them (see paragraph 9.5.2).

At load, voltage is    Regulator is not   adjusted.                 Readjust the voltage and/or stability. (see

higher than nominal                                                 paragraph 8.1.1 and 8.2.1).

voltage.               Regulator is not   adjusted.                 Replace the regulator.

                       Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                115

                       authorized
Code: Series ECO-C                               Self-regulating Alternators                                 ENGLISH

Revision: 7
Data: 02/2026

                         Instability of the drive motor rotation speed.  Check uniformity of the drive motor rotation

                                                                         speed.

Unstable voltage.        "STAB" potentiometer of the regulator not       Adjust stability of the regulator by turning the

                         adjusted.                                       "STAB" potentiometer. (see paragraph 8.1.1

                                                                         and 8.2.1).

                         Scarce or too much bearing lubrication.         Check amount of grease (see paragraph

High bearing                                                             9.4.1).

temperature.             Damaged bearing.                                Replace the bearing (see paragraph 9.5.8).

                         Shaft Misalignment.                             Check alignment (see paragraph 5.3.2).

                         Ambient temperature is high.                    Check the ventilation in the room to ensure

                                                                         correct temperature.

                         Air backflow towards the machine.               Check for presence of obstructions around

Temperature of                                                           the machine.

cooling air is high.     Aspiration of obstructed area.                  Check the air vents.

                         Heat source nearby the air vents.               Move heat source or machine.

                         Air filter is clogged.                          Clean or replace the air filter (see paragraph

                                                                         9.3.2).

                         Damaged bearings.                               Replace bearings (see paragraph 9.5.8).

                         Unbalancing/break of cooling fan.               Check/replace cooling fan (see paragraph

Vibration                                                                9.5.1).

                         Inefficient base-attachment system.             Check attachment system.

                         Misalignment between alternator and      drive  Check alignment between alternator and

                         motor.                                          drive motor (see paragraph 5.3.2).

For          any  other  anomaly please contact the reseller, in the authorized service centers or directly at Mecc Alte.

                         Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                  116

                         authorized
Code: Series ECO-C                      Self-regulating Alternators                               ENGLISH

Revision: 7
Data: 02/2026

12 Wiring diagrams

Regulator         type                             Connection                                     Drawing No.

             DSR                    12  terminals  - single-phase  reference                      SCC0062

             DSR                    12  terminals  - single-phase  reference                      SCC0063

             DSR                    12  terminals  - single-phase  reference                      SCC0064

DER1/DER2                           12 terminals - single-phase reference                         SCC0161

DER1/DER2                           12 terminals - single-phase reference                         SCC0160

DER1/DER2                           12 terminals - three-phase reference                          SCC0159

DER1/DER2                           12 terminals - three-phase reference                          SCC0158

DER1/DER2                   12 terminals - single-phase reference ECO40                           SCC0298

DER1/DER2                   12 terminals - single-phase reference ECO40                           SCC0296

DER1/DER2                   12 terminals - three-phase reference ECO40                            SCC0297

DER1/DER2                   12 terminals - three-phase reference ECO40                            SCC0295

DER1/DER2                           12 terminals - single-phase reference                         SCC0202

DER1/DER2               12  terminals - ZIG-ZAG connection, single-phase reference                SCC0203

DER1/DER2                           12 terminals - single-phase reference                         SCC0236

DER1/DER2                           12 terminals - single-phase reference                         SCC0237

             DSR            12 terminals - with PMG, single-phase reference                       SCC0155

DER1/DER2                   12 terminals - with PMG, single-phase reference                       SCC0231

DER1/DER2                   12 terminals - with PMG, single-phase reference                       SCC0232

DER1/DER2                   12 terminals - with PMG, three-phase reference                        SCC0234

DER1/DER2                   12 terminals - with PMG, three-phase reference                        SCC0235

             SR7                    6 terminals - single-phase reference                          A2544

UVR6                                6 terminals - single-phase reference                          A2550

             SR7                    12 terminals - single-phase reference                         A2545

UVR6                                12 terminals - single-phase reference                         A2549

UVR6                                6 terminals - three-phase reference                           A2548

UVR6                                12 terminals - three-phase reference                          A2552

             SR7        12  terminals - ZIG-ZAG connection, single-phase      reference           SCC0055

UVR6                    12  terminals - ZIG-ZAG connection, single-phase      reference           SCC0054

                        Mecc Alte S.p.A. - Full or partial reproduction prohibited,      if  not  117

                        authorized
Code: Series ECO-C              Self-regulating Alternators                                            ENGLISH

Revision: 7
Data: 02/2026

12.1 DSR digital regulator wiring diagrams

SCC0062: Alternators with 12 terminals with reference on half phase from  70  V  to  140  V.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited,               if  not  118

                    authorized
Code: Series ECO-C                Self-regulating Alternators                                         ENGLISH

Revision: 7
Data: 02/2026

SCC0063: Alternators  with 12 terminals for star or delta connections, reference on the entire phase  from 140 V to

280 V.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not              119

                      authorized
Code: Series ECO-C                Self-regulating Alternators                                       ENGLISH

Revision: 7
Data: 02/2026

SCC0064: Alternators  with 12 terminals with reference on half phase from 140 V to 280 V.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited,          if  not  120

                      authorized
Code: Series ECO-C              Self-regulating Alternators                                    ENGLISH

Revision: 7
Data: 02/2026

12.2 DER 1 digital regulator electrical diagrams

SCC0161: Alternators with 12 terminals, 150 V - 300 V single-phase sensing.

The electric scheme is valid also in case of use of the DER2 regulator instead of the  DER1    regulator,

represented in the scheme

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited,        if not  121

                    authorized
Code: Series ECO-C                          Self-regulating Alternators                            ENGLISH

Revision: 7
Data: 02/2026

SCC0160: Alternators  with  12  terminals,  single-phase reference from 75 V  to  150  V.

The electric scheme is valid also in case of use of the DER2 regulator instead of the      DER1    regulator,

represented in the scheme

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited,          if not  122

                      authorized
Code: Series ECO-C                          Self-regulating Alternators                            ENGLISH

Revision: 7
Data: 02/2026

SCC0159: Alternators  with  12  terminals,  three-phase reference from 150 V  to  300  V.

The electric scheme is valid also in case of use of the DER2 regulator instead of the      DER1    regulator,

represented in the scheme

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited,          if not  123

                      authorized
Code: Series ECO-C                          Self-regulating Alternators                           ENGLISH

Revision: 7
Data: 02/2026

SCC0158: Alternators  with  12  terminals,  three-phase reference from 75 V  to  150  V.

The electric scheme is valid also in case of use of the DER2 regulator instead of the     DER1    regulator,

represented in the scheme

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited,         if not  124

                      authorized
Code: Series ECO-C                             Self-regulating Alternators                                      ENGLISH

Revision: 7
Data: 02/2026

SCC0298: ECO40      series  alternators  with  12 terminals, single-phase reference  from  150  V  to  300  V.

The electric        scheme is valid also in case of  use  of the DER2 regulator instead of the     DER1     regulator,

represented         in the scheme

                    Mecc Alte S.p.A. - Full          or   partial reproduction prohibited,         if not       125

                    authorized
Code: Series ECO-C                             Self-regulating Alternators                                     ENGLISH

Revision: 7
Data: 02/2026

SCC0296: ECO40      series  alternators  with  12 terminals, single-phase reference  from  75  V  to  150  V.

The electric        scheme is valid also in case of  use  of the DER2 regulator instead of the        DER1    regulator,

represented         in the scheme

                    Mecc Alte S.p.A. - Full          or   partial reproduction prohibited,            if not   126

                    authorized
Code: Series ECO-C                             Self-regulating Alternators                                     ENGLISH

Revision: 7
Data: 02/2026

SCC0297: ECO40      series  alternators  with  12 terminals, three-phase reference  from  150  V  to  300  V.

The electric        scheme is valid also in case of  use  of the DER2 regulator instead of the    DER1     regulator,

represented         in the scheme

                    Mecc Alte S.p.A. - Full          or   partial reproduction prohibited,        if not       127

                    authorized
Code: Series ECO-C                 Self-regulating Alternators                                        ENGLISH

Revision: 7
Data: 02/2026

SCC0295: ECO40      series alternators with 12 terminals, three-phase reference from 75 V to  150 V.

The electric        scheme is valid also in case of use of the DER2 regulator instead of the  DER1    regulator,

represented         in the scheme

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited,               if not  128

                    authorized
Code: Series ECO-C                          Self-regulating Alternators                              ENGLISH

Revision: 7
Data: 02/2026

SCC0202: Alternators  with  12  terminals,  single-phase reference from 300  V  to  600  V.

The electric scheme is valid also in case of use of the DER2 regulator instead of the        DER1    regulator,

represented in the scheme

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited,            if not  129

                      authorized
Code: Series ECO-C                          Self-regulating Alternators                                ENGLISH

Revision: 7
Data: 02/2026

SCC0203: Alternators  with  12  terminals,  ZIG-ZAG connection, single-phase  reference  from  300 V   to 600 V.

The electric scheme is valid also in case of use of the DER2 regulator instead of the          DER1    regulator,

represented in the scheme

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited,              if not  130

                      authorized
Code: Series ECO-C                          Self-regulating Alternators                             ENGLISH

Revision: 7
Data: 02/2026

SCC0236: Alternators  with  12  terminals,  single-phase reference from 150  V  to  300  V

The electric scheme is valid also in case of use of the DER2 regulator instead of the       DER1    regulator,

represented in the scheme

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited,           if not  131

                      authorized
Code: Series ECO-C                          Self-regulating Alternators                           ENGLISH

Revision: 7
Data: 02/2026

SCC0237: Alternators  with  12  terminals,  single-phase reference from 75 V  to  150  V

The electric scheme is valid also in case of use of the DER2 regulator instead of the     DER1    regulator,

represented in the scheme

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited,         if not  132

                      authorized
Code: Series ECO-C                        Self-regulating Alternators                                      ENGLISH

Revision: 7
Data: 02/2026

12.3 Wiring diagrams with PMG

SCC0155: Alternators with 12 terminals, with PMG, DSR regulator. (Terminal  4:  reference  from  140V  to  280V,

terminal 6: reference from 70V to 140V).

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not                     133

                    authorized
Code: Series ECO-C                          Self-regulating Alternators                                      ENGLISH

Revision: 7
Data: 02/2026

SCC0231: Alternators  with  12  terminals,  with PMG, DER1 regulator, single-phase  reference   from    75V  to 150V.

The electric        scheme is valid also in case of  use  of the DER2 regulator instead of the  DER1    regulator,

represented         in the scheme

                      Mecc Alte S.p.A. - Full        or   partial reproduction prohibited,      if not       134

                      authorized
Code: Series ECO-C                          Self-regulating Alternators                                       ENGLISH

Revision: 7
Data: 02/2026

SCC0232: Alternators  with  12  terminals,  with PMG, DER1 regulator, single-phase  reference   from    150V  to 300V.

The electric        scheme is valid also in case of  use  of the DER2 regulator instead of the  DER1    regulator,

represented         in the scheme

                      Mecc Alte S.p.A. - Full        or   partial reproduction prohibited,      if not        135

                      authorized
Code: Series ECO-C                          Self-regulating Alternators                               ENGLISH

Revision: 7
Data: 02/2026

SCC0234: Alternators  with  12  terminals,  with PMG, DER1 regulator, three-phase  reference  from 75V to 150V.

The electric scheme is valid also in case of use of the DER2 regulator instead of the         DER1    regulator,

represented in the scheme

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited,             if not  136

                      authorized
Code: Series ECO-C                          Self-regulating Alternators                               ENGLISH

Revision: 7
Data: 02/2026

SCC0235: Alternators  with  12  terminals,  with PMG, DER1 regulator, three-phase  reference  from 150V to 300V.

The electric scheme is valid also in case of use of the DER2 regulator instead of the         DER1    regulator,

represented in the scheme

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited,             if not  137

                      authorized
Code: Series ECO-C              Self-regulating Alternators                               ENGLISH

Revision: 7
Data: 02/2026

12.4 Electrical diagrams with UVR6 - SR7 regulators

A2544: Alternators with 6 terminals, with SR7 analog regulator.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited,  if  not  138

                    authorized
Code: Series ECO-C              Self-regulating Alternators                                ENGLISH

Revision: 7
Data: 02/2026

A2550: Alternators  with 6 terminals, with UVR6 analog regulator.

                    Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  139

                    authorized
Code: Series ECO-C              Self-regulating Alternators                                ENGLISH

Revision: 7
Data: 02/2026

A2545: Alternators  with 12 terminals, with SR7 analog regulator.

                    Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  140

                    authorized
Code: Series ECO-C              Self-regulating Alternators                                ENGLISH

Revision: 7
Data: 02/2026

A2549: Alternators  with 12 terminals, with UVR6 analog regulator.

                    Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  141

                    authorized
Code: Series ECO-C              Self-regulating Alternators                                         ENGLISH

Revision: 7
Data: 02/2026

A2548: Alternators  with 6 terminals, three-phase reference with UVR6 analog  regulator.

                    Mecc Alte S.p.A. - Full or partial reproduction           prohibited,  if  not  142

                    authorized
Code: Series ECO-C              Self-regulating Alternators                                        ENGLISH

Revision: 7
Data: 02/2026

A2552: Alternators  with 12 terminals, three-phase reference with UVR6 analog regulator.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited,           if  not  143

                    authorized
Code: Series ECO-C                Self-regulating Alternators                                      ENGLISH

Revision: 7
Data: 02/2026

SCC0055: Alternators  with 12 terminals (ZIG ZAG connection), with SR7 analog regulator.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited,         if  not  144

                      authorized
Code: Series ECO-C                Self-regulating Alternators                                   ENGLISH

Revision: 7
Data: 02/2026

SCC0054: Alternators  with 12 terminals (ZIG ZAG connection), with UVR6 analog regulator.

                      Mecc Alte S.p.A. - Full or partial reproduction prohibited, if       not  145

                      authorized
Code: Series ECO-C              Self-regulating Alternators                                ENGLISH

Revision: 7
Data: 02/2026

13 Spare            parts

                    Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  146

                    authorized
Code: Series ECO-C              Self-regulating Alternators                                ENGLISH

Revision: 7
Data: 02/2026

13.1 ECO            38C  construction form MD35

                    Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  147

                    authorized
Code: Series ECO-C                        Self-regulating Alternators                         ENGLISH

Revision: 7
Data: 02/2026

ECO 38 List of replacement parts

Item                        Name          Item                          Name

1     Front Cover MD35 - SAE 0.5          18    Cable gland rubber washer

1     Front Cover MD35 - SAE 1            19    Terminal board 3 studs M16

1     Front Cover MD35 - SAE 2            20    Rotating Inductor

1     Front Cover MD35 - SAE 3            22    Fan

2     MD35 protection screen              23    Exciter Rotor

3     Frame with stator                   24    Rotating diode bridge

4     Exciter stator fixing screw         25    Back bearing

5     Exciter stator                      26    Kit disc plates SAE 14

6     Back cover                          26    Kit disc plates SAE 11 1/2

7     Bracket fixing screw                27    Disc blocking ring

7     Contact washer 12.4x26.58x2.6       28    SAE 14 Discs

7     Plain washer DIN7349 13x30x6        28    SAE Discs 11 1/2

8     "Z" Fastner                         29    Universal hub

9     Back latch

10    Protective cover

11    Panel on terminal block side

12    Terminal block back panel

13    Terminal block back panel

14    Regulator plug with screwdriver

15    DSR Electronic Regulator

16    Cable gland rubber washer DG 21

17    EPDM rubber profile size 8.5x5.5mm

                         Mecc Alte S.p.A. - Full or partial reproduction prohibited, if  not  148

                         authorized
Code: Series ECO-C              Self-regulating Alternators                                ENGLISH

Revision: 7
Data: 02/2026

13.2 ECO            38C  Construction type B3B14

                    Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  149

                    authorized
Code: Series ECO-C                          Self-regulating Alternators                       ENGLISH

Revision: 7
Data: 02/2026

ECO 38 List of replacement parts

Item                        Name            Item                         Name

1     Front Cover B3B14                     18    Cable gland rubber washer

2     Protection screen B3B14 - Left side   19    Terminal board 3 studs M16

2     Protection screen B3B14 - Right side  20    Rotating Inductor

2     Protection screen B3B14 - Bottom      21    Front bearing

3     Frame with stator                     22    Fan

4     Exciter stator fixing screw           23    Exciter Rotor

5     Exciter stator                        24    Rotating diode bridge

6     Back cover                            25    Back bearing

7     Bracket fixing screw

7     Contact washer 12.4x26.58x2.6

7     Plain washer DIN7349 13x30x6

8     "Z" Fastner

9     Back latch

10    Protective cover

11    Panel on terminal block side

12    Terminal block back panel

13    Terminal block back panel

14    Regulator plug with screwdriver

15    DSR Electronic Regulator

16    Cable gland rubber washer DG 21

17    EPDM rubber profile size 8.5x5.5mm

                         Mecc Alte S.p.A. - Full or partial reproduction prohibited, if  not  150

                         authorized
Code: Series ECO-C              Self-regulating Alternators                                ENGLISH

Revision: 7
Data: 02/2026

13.3 ECO            40C  Construction type MD35

                    Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  151

                    authorized
Code: Series ECO-C                      Self-regulating Alternators                           ENGLISH

Revision: 7
Data: 02/2026

ECO 40 List of replacement parts

Item                         Name       Item                          Name

1     Protective cover                  20    Protection screen MD35

2     Right terminal box panel          23    Exciter stator

3     Left terminal box panel           24    Back cover

4     Terminal box rear panel           25    Cover stay bolt 'S'

5     Terminal box front panel          25    Cover stay bolt 'L'

6     Back carter                       25    Cover stay bolt 'VL'

7     Back latch                        26    Rubber cap for heater hole

8     Rubber profile EPDM dim. 8.5x5.5  27    Rotating Inductor

9     Rubber profile EPDM+SP 15x6x8.4   28    Fan

10    Cable grommet DG21                29    Back bearing

11    DER1 Electronic Regulator         30    Exciter Rotor

12    Regulator plug with screwdriver   31    Taper bush

13    Terminal board 3 studs M20        32    Taper

14    Stirrup support right             33    Diode bridge

15    Stirrup support left              34    Kit disc plates SAE 14

16    Stirrup support rear              34    Kit Disc plates SAE 18

17    Cable gland rubber washer         35    SAE disc coupling hub

18    Frame with stator                 36    Disc blocking ring

19    Front Cover MD35 - SAE 1          37    SAE 14 Discs

19    Front Cover MD35 - SAE 1/2        37    SAE 18 Discs

19    Front Cover MD35 - SAE 0.5

                         Mecc Alte S.p.A. - Full or partial reproduction prohibited, if  not  152

                         authorized
Code: Series ECO-C              Self-regulating Alternators                                ENGLISH

Revision: 7
Data: 02/2026

13.4 ECO            40C  Construction type B3B14

                    Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  153

                    authorized
Code: Series ECO-C                      Self-regulating Alternators                           ENGLISH

Revision: 7
Data: 02/2026

ECO 40 List of replacement parts

Item                         Name             Item                         Name

1     Protective cover                        23    Exciter stator

2     Right terminal box panel                24    Back cover

3     Left terminal box panel                 25    Cover stay bolt 'S'

4     Terminal box rear panel                 25    Cover stay bolt 'L'

5     Terminal box front panel                25    Cover stay bolt 'VL'

6     Back carter                             26    Rubber cap for heater  hole

7     Back latch                              27    Rotating Inductor

8     Rubber profile EPDM dim. 8.5x5.5        28    Fan

9     Rubber profile EPDM+SP 15x6x8.4         29    Back bearing

10    Cable grommet DG21                      30    Exciter Rotor

11    DER1 Electronic Regulator               31    Taper bush

12    Regulator plug with screwdriver         32    Taper

13    Terminal board 3 studs M20              33    Diode bridge

14    Stirrup support right                   38    Front bearing

15    Stirrup support left

16    Stirrup support rear

17    Cable gland rubber washer

18    Frame with stator

19    Drive end bracket B14

21    Side protection screen B14 form

22    Upper/lower protection screen B14 form

                         Mecc Alte S.p.A. - Full or partial reproduction prohibited, if  not  154

                         authorized
Code: Series ECO-C              Self-regulating Alternators                                         ENGLISH

Revision: 7
Data: 02/2026

14 Disassembly and disposal

To dispose of the alternator or its components you will have to recycle it, keeping in mind the nature of its various

components (for instance: metals, plastic parts, rubber, oil and so on).

You will have to designate specialized companies for this purpose and , however, observe the waste management

applicable laws.

Most of the materials used in the alternators can be recycled by specialized waste management companies.

The instructions contained in this chapter are recommendations to follow for environmentally sound

disposal; the user has the responsibility of observing local regulations.

For indicative percentages of the materials used in Mecc Alte alternators see paragraph 2.3.4.

                    Mecc Alte S.p.A. - Full or partial reproduction prohibited, if not              155

                    authorized
Code: Series ECO-C              Self-regulating Alternators                                ENGLISH

Revision: 7
Data: 02/2026

                    Mecc Alte S.p.A. - Full or partial reproduction  prohibited,  if  not  156

                    authorized

