URL: https://www.meccalte.com/en/products/alternators/zanardi-products/alternators
Accessed: 2026-11-13

Three Phase Alternators | Single Phase Alternators | Zanardi The World's Largest Independent Producer of Alternators 1 - 5,000kVA
Product selector Industrial
NPE Space Saver
Power Products MV/HV
Portable
400 Hz
Totally Enclosed
Permanent Magnets
Zanardi Products
AVRs
Accessories
Careers
Search
EN IT
中文
Corporate About us
Brands
Vision
Production
Virtual Tour
Applications
Products Alternators
Gen-Set Controllers
Battery Chargers
Support
News and Events
Download area
Terms and Conditions
ESG
Contact Global contacts
Careers
Contact form
Zanardi
OVERVIEW WELDING ALTERNATORS SPECIAL PRODUCTS PMG
SINGLE PHASE AND THREE PHASE ALTERNATORS
As commercial alternator manufacturers, we supply a range of both single and three phase alternators for a variety of industries, read our specification sheets below to find out more.
2 POLE ALTERNATORS
THREE PHASE ALTERNATORS- BRUSH – COMPOUND REGULATION
(6kVA – 55kVA / 50Hz) (7.2kVA – 65kVA / 60Hz)
The generators of this series are three-phase, with brushes and they are characterised by a compound-type regulation on the 3 phases; they have a high pickup capacity (motors startup: 1 HP X KVA). They also have good performances with a single phase alternator connection: with the delta connection it is possible to obtain 70 % of the three phase rated load and 45 % star connection with neutral. This series of 2 Pole 3 phase Alternators have the stator or the rotor inclined in order to improve the wave form. The 2 pole rotors have a damping cage and all the windings of the stator have a shortened pitch to reduce the harmonic content.
| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]
| BTP3 S/2 | 2 | 13kVA | 15.6kVA
| BTP3 1L/2 | 2 | 16kVA | 19.2kVA
| BTP3 2L/2 | 2 | 20kVA | 24kVA
| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]
| ATO28/2 VS | 2 | 27kVA | 32kVA
| ATO28/2 1S | 2 | 30kVA | 36kVA
| ATO28/2 2S | 2 | 35kVA | 40kVA
| ATO28/2 3S | 2 | 40 kVA | 45 kVA
| ATO28/2 1L | 2 | 45 kVA | 53 kVA
| ATO28/2 2 L | 2 | 50 kVA | 60 kVA
| ATO28/2 V L | 2 | 55 kVA | 65 kVA
BTP3 Manual
pdf
BTP3 2 pole
pdf
ATO28 Manual
pdf
ATO28 2 pole
pdf
THREE PHASE ALTERNATORS- BRUSHLESS – COMPOUND/ELECTRONIC REGULATION
(22kVA – 82kVA / 50Hz) (26.5kVA – 98.5kVA / 60Hz)
The ECSP generators are brushless with a rotating field with salient poles and damping cage; static skewed armature with shortened pitch winding. The system is basically a three phase compound design, with the possibility of inserting the electronic AVIR by means of a simple connector. No modification or extra setting of the control system is required because the AVIR is a bi-directional electronic regulator capable of adding or subtracting excitation depending upon the needs of the machine. The unique feature of this regulation system is to provide fail safe operation.
When and if the AVIR fails the machine automatically reverts to its compound regulation system guaranteeing continuous function. The AVIR also provides protection against under speed, by reducing the voltage in relation to the speed, when the speed falls below 10% of the nominal. Thereby avoiding the dangers of overheating in the inductor when in a reduced speed situation.
| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]
| CTP3 1S/2 | 2 | 8kVA | 9.6kVA
| CTP3 2S/2 | 2 | 10kVA | 12kVA
| CTP3 3S/2 | 2 | 12kVA | 14.4kVA
| CTP3 1L/2 | 2 | 15kVA | 18kVA
| CTP3 2L/2 | 2 | 17.5kVA | 21kVA
| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]
| ECSP28 M/2 | 2 | 22kVA | 26.5kVA
| ECSP28 2L/2 | 2 | 27kVA | 32.5kVA
| ECSP28 3L/2 | 2 | 31.5kVA | 37.8kVA
| ECSP28 VL/2 | 2 | 40 kVA | 48 kVA
CTP3 Manual
pdf
CTP3 2 pole
pdf
ECSP Manual
pdf
ECSP28 2 pole
pdf
4 POLE ALTERNATORS
SINGLE PHASE ALTERNATOR- BRUSHLESS – ELECTRONIC REGULATION
(11 - 20kVA / 50Hz)
The PE28 series has been designed to satisfy all those applications asking for an extremely compact alternator that can be fitted in a volume much smaller than a conventional one. This will result in a smaller gen-set .
| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]
| PE28 1VS | 4 | 6kVA | 7.2kVA
| PE28 2VS | 4 | 8kVA | 9.6kVA
| PE28 S | 4 | 10kVA | 12kVA
PE28 Manual
pdf
PE28 4 pole
pdf
THREE PHASE ALTERNATORS- BRUSH – COMPOUND REGULATION
(10kVA – 37kVA / 50Hz) (12kVA – 44.4kVA / 60Hz)
The generators of this 4 Pole Alternator series are three-phase, with brushes and they are characterised by a compound-type regulation on the 3 phases; besides a high pickup capacity (motors startup: 1 HP X KVA) they also provide good performances under a single phase connection. With the delta connection it is possible to obtain 70 % of the three phase rated load and 45 % star connection with neutral. This series of 4 Pole 3 phase Alternators have the stator or the rotor inclined in order to improve the wave form. The 2 pole rotors have a damping cage and all the windings of the stator have a shortened pitch to reduce the harmonic content.
| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]
| BTP3 1S/4 | 4 | 7kVA | 8.4kVA
| BTP3 2S/4 | 4 | 9kVA | 10.8kVA
| BTP3 1L/4 | 4 | 11kVA | 13.2kVA
| BTP3 2L/4 | 4 | 13kVA | 15.6kVA
| BTP3 3L/4 | 4 | 15kVA | 18kVA
| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]
| ATO28/4 1VS | 4 | 10kVA | 12kVA
| ATO28/4 2VS | 4 | 13kVA | 15.5kVA
| ATO28/4 3VS | 4 | 17kVA | 20.5kVA
| ATO28/4 4VS | 4 | 20 kVA | 24 kVA
| ATO28/4 S | 4 | 25 kVA | 30kVA
| ATO28/4 1 L | 4 | 30 kVA | 36 kVA
| ATO28/4 2L | 4 | 35kVA | 42kVA
| ATO28/4 V L | 4 | 37 kVA | 44.4kVA
BTP3 Manual
pdf
BTP3 4 pole
pdf
ATO28 Manual
pdf
ATO28 4 pole
pdf
THREE PHASE ALTERNATORS- BRUSHLESS – COMPOUND/ELECTRONIC REGULATION
(11kVA – 70kVA / 50Hz) (13.2kVA – 84kVA / 60Hz)
The ECSP generators are brushless with a rotating field with salient poles and damping cage; static skewed armature with shortened pitch winding. The system is basically a three phase compound design, with the possibility of inserting the electronic AVIR by means of a simple connector. No modification or extra setting of the control system is required because the AVIR is a bi-directional electronic regulator capable of adding or subtracting excitation depending upon the needs of the machine. The unique feature of this regulation system is to provide fail safe operation.
When and if the AVIR fails the machine automatically reverts to its compound regulation system guaranteeing continuous function. The AVIR also provides protection against under speed, by reducing the voltage in relation to the speed, when the speed falls below 10% of the nominal. Thereby avoiding the dangers of overheating in the inductor when in a reduced speed situation.
| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]
| CTP3 1S/4 | 4 | 6.5kVA | 7.8kVA
| CTP3 2S/4 | 4 | 8kVA | 9.6kVA
| CTP3 1L/4 | 4 | 10kVA | 12kVA
| CTP3 2L/4 | 4 | 13kVA | 15.6kVA
| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]
| ECSP28 S/4 | 4 | 17kVA | 20.4kVA
| ECSP28 M/4 | 4 | 20kVA | 24kVA
| ECSP28 2L/4 | 4 | 25kVA | 30kVA
| ECSP28 VL/4 | 4 | 30 kVA | 36kVA
| Code | Poles | Power cl. H [50Hz] | Power cl. H [60Hz]
| ECSP32 2S/4 | 4 | 35kVA | 42kVA
| ECSP32 3S/4 | 4 | 40kVA | 48kVA
| ECSP32 1L/4 | 4 | 50kVA | 60kVA
| ECSP32 2L/4 | 4 | 58 kVA | 72kVA
| ECSP32 3L/4 | 4 | 70kVA | 84kVA
CTP3 Manual
pdf
CTP3 4 pole
pdf
ECSP Manual
pdf
ECSP28 4 pole
pdf
ECSP32 4 pole
pdf
To find out more about Zanardi 2 & 4 pole, single phase alternators as well as our three phase alternators, please don’t hesitate to get in touch with a member of our alternator technologie product support team, to discuss the specific requirements of your company and find the right three or single phase alternator for you.
Home
Support
News and Events
Download area
Careers
Ethics
Ethical Code
Sales Terms & Conditions
Contact
Report a cybersecurity vulnerability
Power Products
Zanardi
Veco
Support website
DDS
NCR
CLR
Corporate
About us
Brands
Vision
Production
Virtual Tour
Applications
Prime power
Standby
Marine
Telecoms
Welders
Rail
Hydro Power
Agriculture
Irrigation
400Hz
CHP
Data centres
Lighting
Mobile power
Alternators
Industrial
NPE Space Saver
Power Products MV/HV
Portable
400 Hz
Totally Enclosed
Permanent Magnets
Zanardi Products
AVRs
Accessories
Mecc Alte SpA - Società unipersonale - Via Roma, 20 - 36051 Creazzo, Vicenza - ITALY, REA: VI - 156478 Registered capital € 9.000.000,00 VAT: IT01267440244, Management and Coordination: CO.MECC.FIN S.P.A.
Privacy - Credits
You have left your pc unused.
With this screensaver we have allowed your monitor to reduce energy consumption.
UNDERSTANDING THE VALUE OF POWER
ISO 14001 Totally Committed to the Environment
