URL: https://www.meccapower.com.cn/20KVA-500KVA-Industrial-DCEC-Cummins-Silent-Diesel-Generator-pd40730264.html
Accessed: 2026-10-28

20KVA-500KVA Industrial DCEC Cummins Silent Diesel Generator from China manufacturer - Mecca Power Welcome to join us
Home
Products Diesel Generator Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range 10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator
Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range
10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution
Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications
Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
English
Products
Home / Product list / Cummins Engine / 20KVA-500KVA Industrial DCEC Cummins Silent Diesel Generator
|
loading
Share to:
20KVA-500KVA Industrial DCEC Cummins Silent Diesel Generator
| Availability: |
| |
|
|
|
Inquire
| |
Cummins Generator Description
50HZ
60HZ
Cummins Diesel Generator Video
Generator Set Advantage
A Cummins silent diesel generator is a reliable and cost-effective solution for supplying power in various industries. One of the key features of a Cummins silent diesel generator is its high reliability. The generator is built to withstand extreme weather conditions, and its components are designed to last for decades.
high-performance
Supported by a robust cooling system, ensuring optimal performance even in high-temperature environments.
Professional Technical Team
We have an excellent technical team, which can be designed according to your requirements.
Customized Solution
Cummins silent diesel generator can be customized to meet the specific requirements of any project.
MECCA POWER SOLUTIONS
MECCA Cummins silent diesel generator comes with a high configuration, ensuring that it can meet
the specific needs of any business or industry. Cummins offers a wide range of generator models,
each with different power outputs and control options. This makes it easy to find the right generator
for any application, whether it's for a hospital, data center, manufacturing plant, or construction site.
Hotel
Mining
Hospital
Data Center
Oil Gas
Construction
Workshop
R&D
R&D
Sheet Metal
Sheet Metal
Sheet Metal
Sheet Metal
Canopy
Canopy
Canopy
Canopy
Test
Test
Loading
Loading
FAQs
1.Q:What's the warranty time of diesel generators?
A:Global Warranty: 12months after delivery or 1000 running hours, whichever come first.
2.Q: What are your payment terms?
A:30% TT as deposit,70% TT before Shipment
3.Q:Can you accept the customized products?
A：Yes, of course.We accept your specific order if you can provide us your special requirements or special samples
4.Q:What is the power range do you have?
A:Mecca Power assemble genset from 5 to 4000kva
| Powered by DCEC CUMMINS Series 50HZ 400/230 V 22-550KVA
| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cylinder | Displacement | Gov.
| KVA / KW | KVA/KW | Model | Origin | 100% | L
| MC22C | 22 | 17.6 | 20 | 16 | 4B3.9-G11 | CN | 5.7 | 4L | 3.9 | M
| MC30C | 30 | 24 | 28 | 22 | 4B3.9-G1 | CN | 7.1 | 4L | 3.9 | M
| MC30C | 30 | 24 | 28 | 22 | 4B3.9-G2 | CN | 6.7 | 4L | 3.9 | E
| MC33C | 33 | 26 | 30 | 24 | 4B3.9-G12 | CN | 7.4 | 4L | 3.9 | E
| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | CN | 10.0 | 4L | 3.9 | M
| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 9.3 | 4L | 3.9 | E
| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | CN | 12.9 | 4L | 3.9 | E
| MC63C | 63 | 50 | 56 | 45 | 4BTA3.9-G2 | CN | 12.9 | 4L | 3.9 | E
| MC88C | 88 | 70 | 80 | 64 | 4BTA3.9-G11 | CN | 17.6 | 4L | 3.9 | E
| MC105C | 105 | 84 | 95 | 76 | 4BTA3.9-G13 | CN | 18.8 | 4L | 3.9 | E
| MC110C | 110 | 88 | 100 | 80 | 4BTA3.9-G13 | CN | 24.7 | 4L | 3.9 | E
| MC103C | 103 | 82 | 94 | 75 | 6BT5.9-G1 | CN | 21.7 | 6L | 5.9 | M
| MC103C | 103 | 82 | 94 | 75 | 6BT5.9-G2 | CN | 24.2 | 6L | 5.9 | E
| MC115C | 115 | 92 | 105 | 84 | 6BT5.9-G2 | CN | 24.2 | 6L | 5.9 | E
| MC125C | 125 | 100 | 115 | 92 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E
| MC145C | 145 | 116 | 135 | 108 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E
| MC165C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | CN | 34.0 | 6L | 5.9 | E
| MC200C | 200 | 160 | 180 | 145 | 6CTA8.3-G1 | CN | 42.0 | 6L | 8.3 | M
| MC200C | 200 | 160 | 180 | 145 | 6CTA8.3-G2 | CN | 42.0 | 6L | 8.3 | E
| MC215C | 215 | 172 | 200 | 160 | 6CTAA8.3-G2 | CN | 45.0 | 6L | 8.3 | E
| MC250C | 250 | 200 | NA | NA | 6CTAA8.3-G9 | CN | NA | 6L | 8.3 | E
| MC264C | 264 | 211 | 250 | 200 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E
| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | CN | 54.0 | 6L | 8.9 | E
| MC300C | 300 | 240 | 270 | 216 | 6LTAA9.5-G3 | CN | 58.0 | 6L | 9.5 | E
| MC350C | 350 | 280 | 320 | 256 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E
| MC425C | 425 | 340 | 388 | 310 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | E
| MC475C | 475 | 380 | 438 | 350 | 6ZTAA13-G2 | CN | 89.1 | 6L | 13.0 | E
| MC475C | 475 | 380 | 438 | 350 | 6ZTAA13-G4 | CN | 91.4 | 6L | 13.0 | E
| MC468C | 468 | 375 | 438 | 350 | QSZ13-G2 | CN | 88.8 | 6L | 13.0 | ECU
| MC500C | 500 | 400 | 450 | 360 | QSZ13-G5 | CN | 93.2 | 6L | 13.0 | ECU
| MC500C | 500 | 400 | 475 | 380 | QSZ13-G3 | CN | 101.0 | 6L | 13.0 | ECU
| MC550C | 550 | 440 | 500 | 400 | QSZ13-G10 | CN | 107 | 6L | 13.0 | ECU
| StageⅢ
| MC66C | 66 | 53 | 60 | 48 | QSB3.9-G2 | CN | 18 | 4L | 3.9 | ECU
| MC88C | 88 | 70 | 80 | 64 | QSB3.9-G3 | CN | 20.1 | 4L | 3.9 | ECU
| MC110C | 110 | 88 | 100 | 80 | QSB5.9-G2 | CN | 26 | 6L | 5.9 | ECU
| MC138C | 138 | 110 | 125 | 100 | QSB5.9-G3 | CN | 31 | 6L | 5.9 | ECU
| MC165C | 165 | 132 | 150 | 120 | QSB6.7-G3 | CN | 38 | 6L | 6.7 | ECU
| MC198C | 198 | 158 | 180 | 144 | QSB6.7-G4 | CN | 43 | 6L | 6.7 | ECU
| MC220C | 220 | 176 | 200 | 160 | QSL8.9-G2 | CN | 55 | 6L | 8.9 | ECU
| MC248C | 248 | 198 | 225 | 180 | QSL8.9-G3 | CN | 57 | 6L | 8.9 | ECU
| MC275C | 275 | 220 | 250 | 200 | QSL8.9-G4 | CN | 60 | 6L | 8.9 | ECU
| MC395C | 395 | 316 | 360 | 288 | QSZ13-G6 | CN | 81.6 | 6L | 13.0 | ECU
| MC438C | 438 | 350 | 400 | 320 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECU
| Powered by DCEC CUMMINS 60HZ 220-480 V 33-550KVA
| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cylinder | Displacement | Gov.
| KVA / KW | KVA/KW | Model | Origin | 100% | L
| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G11 | CN | 7.1 | 4L | 3.9 | M
| MC34C | 34 | 27 | 30 | 24 | 4B3.9-G2 | CN | 8.6 | 4L | 3.9 | E
| MC38C | 38 | 30 | 35 | 28 | 4B3.9-G12 | CN | 9.4 | 4L | 3.9 | E
| MC50C | 50 | 40 | 45 | 36 | 4BT3.9-G2 | CN | 10.7 | 4L | 3.9 | E
| MC70C | 70 | 56 | 64 | 51 | 4BTA3.9-G2 | CN | 17.0 | 4L | 3.9 | E
| MC85C | 85 | 75 | 68 | 60 | 4BTA3.9-G2 | CN | 17.0 | 4L | 3.9 | E
| MC100C | 100 | 80 | 90 | 72 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E
| MC115C | 115 | 92 | 105 | 84 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E
| MC138C | 138 | 110 | 125 | 100 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E
| MC145C | 145 | 116 | 131 | 105 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E
| MC156C | 156 | 125 | 145 | 116 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E
| MC175C | 175 | 140 | 160 | 128 | 6BTAA5.9-G12 | CN | 38.0 | 6L | 5.9 | E
| MC209C | 209 | 167 | 190 | 152 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E
| MC230C | 230 | 184 | 210 | 168 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E
| MC275C | 275 | 220 | NA | NA | 6CTAA8.3-G9 | CN | NA | 6L | 8.3 | E
| MC285C | 285 | 228 | 260 | 208 | 6LTAA8.9-G2 | CN | 59.0 | 6L | 8.9 | E
| MC310C | 310 | 248 | 280 | 224 | 6LTAA8.9-G3 | CN | 62.0 | 6L | 8.9 | E
| MC315C | 315 | 252 | 285 | 228 | 6LTAA9.5-G3 | CN | 65.0 | 6L | 9.5 | E
| MC350C | 350 | 280 | 320 | 256 | 6LTAA9.5-G1 | CN | 68.0 | 6L | 9.5 | E
| MC425C | 425 | 340 | 388 | 310 | 6ZTAA13-G3 | CN | 81.0 | 6L | 13.0 | E
| MC475C | 475 | 380 | 438 | 350 | 6ZTAA13-G2 | CN | 95.6 | 6L | 13.0 | E
| MC475C | 475 | 380 | 438 | 350 | 6ZTAA13-G4 | CN | 98.1 | 6L | 13.0 | E
| MC468C | 468 | 375 | 438 | 350 | QSZ13-G2 | CN | 90.2 | 6L | 13.0 | ECU
| MC525C | 525 | 420 | 475 | 380 | QSZ13-G5 | CN | 102.1 | 6L | 13.0 | ECU
| MC500C | 500 | 400 | 475 | 380 | QSZ13-G3 | CN | 104.1 | 6L | 13.0 | ECU
| MC600C | 600 | 480 | 550 | 440 | QSZ13-G11 | CN | 121 | 6L | 13.0 | ECU
| StageⅢ
| MC425C | 425 | 340 | 388 | 310 | QSZ13-G6 | CN | 88.7 | 6L | 13.0 | ECU
| MC488C | 488 | 390 | 450 | 360 | QSZ13-G7 | CN | 101.3 | 6L | 13.0 | ECU
Previous:
Next:
200kva diesel generator Cummins diesel generator Industrial Diesel Generator Silent Cummins Diesel Generator Industrial Cummins Generator 500KVA Cummins Generator 250KVA cummins generator 300KVA Cummins Diesel Generator Cummins Diesel genset 400KVA Cummins Generator
Inquiry
Submit
Related Products
220-3000KVA Silent Cummins G-Drive Diesel Generator for Power Plant
60KVA Solar Power Generator Cummins Diesel Genset for Villa
100KVA Supersilent Cummins Diesel Generator for Villa
100KW-400KW Remote Start Perkins Diesel Generator for Powerhouse
110KVA-200KVA Continuous Deutz Diesel Generator Low Noise Level
250KVA Digital Control Cummins Diesel Generator Set for Standby
450KVA Cummins Diesel Power Generators
1250KVA Silent Cummins Diesel Generator for Hospital
Mecca Power, with self-owned factory assets, independent R&D team, complete infrastructure equipment, provides a professional solution for the design...
Quick Links
Home
About Us
Power Solutions
News & Videos
Privacy Policy
Branded Engine
Chinese Engine
Power Solutions
Mecca Power
Contact Us
 +86-156-5999-4455
 +86-591-83053902
 mecca@meccagen.com
Copyright 2020 Mecca Power All Rights Reserved.
+86-591-83053902
mecca@meccagen.com
+86-15659994455
