URL: https://www.meccapower.com.cn/450KVA-Cummins-Diesel-Power-Generators-pd44266201.html
Accessed: 2026-10-28

450KVA Cummins Diesel Power Generators from China manufacturer - Mecca Power Welcome to join us
Home
Products Diesel Generator Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range 10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator
Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range
10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution
Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications
Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
English
Products
Home / Product list / Cummins Engine / 450KVA Cummins Diesel Power Generators
|
loading
Share to:
450KVA Cummins Diesel Power Generators
| Availability: |
| |
|
|
|
Inquire
| |
Features
50HZ
60HZ
MECCA POWER 450KVA Cummins Diesel Power Generators
The features of Cummins engines are as follows:
1.Wide power range（30-3000kva）；
2.Wide application；
3.Low fuel consumption；
3.High temperature resistance & anti corrosion treatment;
4.Variety of spare parts are available easily;
5.Stamford, Deepsea, Leroysomer alternator or other alternator;
Silent diesel generator set
Open type diesel generator set
MECCA Factory
Factory Genset
Packing & Logistics
FAQ
1.Q: What is your MOQ of this item?
A:1 Set
2.Q: What are your payment terms?
A:30% TT as deposit,70% TT before Shipment or 100% LC at sight
3.Q:What's the warranty time of diesel generators?
A:Global Warranty: 12months after delivery or 1000 running hours, whichever come first.
4.Can you accept the customized products?
A：Yes, of course.We accept your specific order if you can provide us your special requirements or special samples
5.Q:What's the delivery time ?
A：20 to 35 days after receiving your payment in advance.
6.Q:Do you offer OEM service?
A: Yes
7.What is the power range do you have?
Mecca Power assemble genset from 2 to 4000kva
| Powered by DCEC CUMMINS Series 50HZ 400/230 V 22-550KVA
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G1 | CN | 7.1 | 4L | 3.9 | M | 1950*735*1420 | 765
| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G2 | CN | 6.7 | 4L | 3.9 | E | 1950*735*1420 | 765
| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | CN | 10.0 | 4L | 3.9 | M | 2080*735*1420 | 770
| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 9.3 | 4L | 3.9 | E | 2080*735*1420 | 760
| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 824
| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 830
| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 830
| MC80C | 80 | 64 | 72.5 | 58 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854
| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G1 | CN | 21.7 | 6L | 5.9 | M | 2475*800*1470 | 1150
| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1185
| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1190
| MC125C | 125 | 100 | 114 | 91.2 | 6BTA5.9-G2 | CN | 27.0 | 6L | 5.9 | E | 2620*800*1495 | 1280
| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 30.0 | 6L | 5.9 | E | 2620*800*1495 | 1295
| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1300
| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G1 | CN | 42.0 | 6L | 8.3 | M | 2680*855*1560 | 1550
| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 42.0 | 6L | 8.3 | E | 2680*855*1560 | 1600
| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 45.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700
| MC250C | 248 | 198 | 225 | 180 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1900
| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920
| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | CN | 54.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010
| MC303C | 303 | 242 | 275 | 220 | 6LTAA9.5-G3 | CN | 58.0 | 6L | 9.5 | E | 2980*1150*1880 | 2200
| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450
| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520
| MC385C | 385 | 308 | 350 | 280 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218
| MC385C | 385 | 308 | 350 | 280 | QSZ13-G6 | CN | 81.6 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140
| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3320
| MC413C | 413 | 330 | 375 | 300 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140
| MC440C | 440 | 352 | 400 | 320 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140
| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 89.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380
| MC481C | 481 | 385 | 437.5 | 350 | 6ZTAA13-G4 | CN | 91.4 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430
| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G2 | CN | 88.8 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400
| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G5 | CN | 93.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420
| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 101.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480
| MC94C | 94 | 75 | 85 | 68 | QSB3.9-G3 | CN | 20.0 | 6L | 3.9 | ECM | 2280*800*1450 | 950
| MC154C | 154 | 123 | 140 | 112 | QSB5.9-G3 | CN | 31.0 | 6L | 5.9 | ECM | 2580*800*1450 | 1080
| MC200C | 198 | 158 | 180 | 144 | QSB6.7-G4 | CN | 43.0 | 6L | 6.7 | ECM | 2650*850*1500 | 1340
| MC275C | 275 | 220 | 250 | 200 | QSL8.9-G4 | CN | 60.0 | 6L | 8.9 | ECM | 2800*1050*1780 | 1780
| Powered by DCEC CUMMINS 60HZ 220-480 V 33-550KVA
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC33C | 33 | 26 | 30 | 24 | 4B3.9-G2 | CN | 8.6 | 4L | 3.9 | E | 1950*735*1420 | 765
| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 10.7 | 4L | 3.9 | E | 2080*735*1420 | 760
| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 15.9 | 4L | 3.9 | E | 2180*805*1450 | 830
| MC94C | 94 | 75 | 85 | 68 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854
| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1185
| MC125C | 125 | 100 | 114 | 91.2 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1190
| MC138C | 138 | 110 | 125 | 100 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E | 2620*800*1495 | 1280
| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1295
| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 38.0 | 6L | 5.9 | E | 2620*800*1495 | 1300
| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600
| MC220C | 220 | 176 | 200 | 160 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600
| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700
| MC250C | 248 | 198 | 225 | 180 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700
| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 59.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920
| MC303C | 303 | 242 | 275 | 220 | 6LTAA8.9-G3 | CN | 65.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010
| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G3 | CN | 65.0 | 6L | 9.5 | E | 2890*1045*1780 | 2010
| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450
| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520
| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 81.0 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218
| MC440C | 440 | 352 | 400 | 320 | QSZ13-G6 | CN | 90.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140
| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 95.6 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380
| MC500C | 495 | 396 | 450 | 360 | 6ZTAA13-G4 | CN | 98.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430
| MC500C | 495 | 396 | 450 | 360 | QSZ13-G2 | CN | 90.2 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400
| MC500C | 495 | 396 | 450 | 360 | QSZ13-G7 | CN | 102.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140
| MC550C | 550 | 440 | 500 | 400 | QSZ13-G5 | CN | 107.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420
| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 104.1 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480
Previous:
Next:
450KVA Cummins Diesel Genset 450KVA Cummins generator Cummins diesel generators Cummins Generator Cummins generator set Cummins Diesel Power Generator
Inquiry
Submit
Related Products
1000KVA 1800rpm Doosan Diesel Generator for Building
750KVA Continuous DOOSAN Diesel Generator for Industrial
900KVA-1250KVA 12 Cylinder MTU Diesel Genset for Pasture
Electric Start Silent Type Baudouin Diesel Generator for Resorts
Automatic Fuel Feeding Weichai Diesel Generator for Industrial
Rainproof Diesel Generator with Weichai Engine for Outdoor
80KVA Supersilent Cummins Diesel Generator Set for Villa
60KVA Solar Power Generator Cummins Diesel Genset for Villa
20KVA-500KVA Industrial DCEC Cummins Silent Diesel Generator
50KVA DC Cummins Diesel Genenrator Set for Villa
Mecca Power, with self-owned factory assets, independent R&D team, complete infrastructure equipment, provides a professional solution for the design...
Quick Links
Home
About Us
Power Solutions
News & Videos
Privacy Policy
Branded Engine
Chinese Engine
Power Solutions
Mecca Power
Contact Us
 +86-156-5999-4455
 +86-591-83053902
 mecca@meccagen.com
Copyright 2020 Mecca Power All Rights Reserved.
+86-591-83053902
mecca@meccagen.com
+86-15659994455
