URL: https://www.meccapower.com.cn/75KVA-Deutz-Diesel-Generator-for-Telecom-with-1000L-Fuel-Tank-pd44608073.html
Accessed: 2026-10-28

75KVA Deutz Diesel Generator for Telecom with 1000L Fuel Tank from China manufacturer - Mecca Power Welcome to join us
Home
Products Diesel Generator Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range 10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator
Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range
10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution
Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications
Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
English
Products
Home / Product list / 10KVA-100KVA / 75KVA Deutz Diesel Generator for Telecom with 1000L Fuel Tank
|
loading
Share to:
75KVA Deutz Diesel Generator for Telecom with 1000L Fuel Tank
| Availability: |
| |
|
|
|
Inquire
| |
Product Description
50HZ
60HZ
MECCA POWER silent type deutz diesel generator
1. Safety designed control system with emergency stop button
2. High quality, set mounted battery charger
3. Maintenance free battery and sustainable use battery switch
4. Heat resistant cable and fire-proofing hoses
5. Galvanized and anti rust nuts and washer
6. Fireproof and soudproof sponge
Details
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560
| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582
| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640
| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680
| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970
| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010
| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040
| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180
| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220
| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310
| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480
| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590
| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710
| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760
| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320
| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320
| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510
| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520
| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610
| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695
| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120
| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240
| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300
| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380
| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450
| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630
| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200
| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560
| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582
| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640
| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680
| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970
| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010
| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040
| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180
| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220
| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310
| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480
| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590
| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710
| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760
| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320
| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320
| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510
| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520
| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610
| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695
| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240
| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300
| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380
| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630
| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200
| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | CN | 162.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200
Previous:
Next:
Diesel Generator with 1000L Fuel Tank 75KVA diesel generator 75KVA Deutz Generator Deutz Diesel Generator Silent Deutz Diesel Generator diesel generator for telecom 75KVA Generator for Telecom 75KVA Deutz Generator for Telecom
Inquiry
Submit
Related Products
30KVA Long Running Silent Deutz Generator for Telecom
50KVA Silent Deutz Generator for Telecom Automatic Fuel Feeding
75KVA Continuous BEINEI Air Cooled Generator for Telecom
30KVA Silent Beinei Air Cooled Diesel Generator for Telecom
40KVA Continuous Running Beinei Air Cooled Diesel Generator
Mecca Power, with self-owned factory assets, independent R&D team, complete infrastructure equipment, provides a professional solution for the design...
Quick Links
Home
About Us
Power Solutions
News & Videos
Privacy Policy
Branded Engine
Chinese Engine
Power Solutions
Mecca Power
Contact Us
 +86-156-5999-4455
 +86-591-83053902
 mecca@meccagen.com
Copyright 2020 Mecca Power All Rights Reserved.
+86-591-83053902
mecca@meccagen.com
+86-15659994455
