URL: https://www.meccapower.com.cn/10KVA-100KVA-6-Cylinder-Water-Cooled-Perkins-Diesel-Genset-pd47242754.html
Accessed: 2026-10-28

10KVA-100KVA 6 Cylinder Water Cooled Perkins Diesel Genset from China manufacturer - Mecca Power Welcome to join us
Home
Products Diesel Generator Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range 10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator
Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range
10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution
Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications
Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
English
Products
Home / Product list / Perkins Engine / 10KVA-100KVA 6 Cylinder Water Cooled Perkins Diesel Genset
|
loading
Share to:
10KVA-100KVA 6 Cylinder Water Cooled Perkins Diesel Genset
| Availability: |
| |
|
|
|
Inquire
| |
Product Description
50HZ
60HZ
MECCA POWER 10KVA-100KVA Perkins Diesel Generator
Perkins is one of the world's leading diesel engine manufacturers, driving force behind the world's generator sets and providing vital power solutions to a variety of markets, including telecom, industrial, commercial, healthcare, data center, etc.
1. International Warranty Service
2. EU emission standard
3. Spare parts are easy to get from worldwide market
4. Stamford,Leroysomer,Deepsea alternator or other alternator
5. Warranty: One year or 1500 Working Hours from the shipment date, whichever comes first.
Product Details
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450
| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450
| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550
| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550
| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560
| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650
| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630
| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700
| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830
| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880
| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900
| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080
| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080
| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050
| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080
| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600
| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600
| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750
| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800
| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430
| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430
| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650
| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350
| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500
| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700
| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850
| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600
| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650
| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550
| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600
| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600
| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650
| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300
| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600
| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850
| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100
| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000
| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000
| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500
| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500
| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450
| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550
| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560
| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630
| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700
| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830
| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880
| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900
| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080
| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080
| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250
| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600
| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600
| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600
| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350
| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430
| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700
| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250
| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700
| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450
| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350
| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550
| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450
| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900
| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600
| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600
| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100
Previous:
Next:
Water Cooled Perkins Diesel Genset 6 Cylinder Perkins Diesel Genset 100KVA Perkins Generator 50KVA Diesel Perkins Generator 80KVA Diesel Perkins Generator 65KVA Perkins Genset 60KVA Water Cooled Perkins Genset 15KVA Perkins Genset Perkins Diesel Generator
Inquiry
Submit
Related Products
450KVA Super Efficient Cummins Diesel Genset for Mining
7.5KVA-45KVA Prime Rating Kubota Diesel Generator for Telecom
100KVA Low Noise Level FAW Diesel Generator for Bank
10KVA-80KVA Silent Mobile YANGDONG Diesel Generator for Construction
Mecca Power, with self-owned factory assets, independent R&D team, complete infrastructure equipment, provides a professional solution for the design...
Quick Links
Home
About Us
Power Solutions
News & Videos
Privacy Policy
Branded Engine
Chinese Engine
Power Solutions
Mecca Power
Contact Us
 +86-156-5999-4455
 +86-591-83053902
 mecca@meccagen.com
Copyright 2020 Mecca Power All Rights Reserved.
+86-591-83053902
mecca@meccagen.com
+86-15659994455
