URL: https://www.meccapower.com.cn/10KVA-80KVA-Silent-Mobile-YANGDONG-Diesel-Generator-for-Construction-pd46121905.html
Accessed: 2026-10-28

10KVA-80KVA Silent Mobile YANGDONG Diesel Generator for Construction from China manufacturer - Mecca Power Welcome to join us
Home
Products Diesel Generator Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range 10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator
Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range
10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution
Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications
Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
English
Products
Home / Yangdong Engine / 10KVA-80KVA Silent Mobile YANGDONG Diesel Generator for Construction
|
loading
Share to:
10KVA-80KVA Silent Mobile YANGDONG Diesel Generator for Construction
| Availability: |
| |
|
|
|
Inquire
| |
Product Description
50HZ
60HZ
10KVA-80KVA Silent Mobile YANGDONG Diesel Generator for Construction
1.Soundproof canopy generator with low noise level
2.High quality coating suitable adapt to all weather condition
3.anti corrosion treatment, high temperature resistance
4.External emergency stop button, easy to operate
5.high temperature resistance & anti corrosion treatment
6.Ease of installation, operation and maintenance.
Genset
Product Details
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC10YD | 10 | 8 | 9 | 7 | YD380D/10KW | CN | 2.2 | 3L/NA | 1.357 | M | 1550*760*1250 | 460
| MC14YD | 14 | 11 | 13 | 10 | YD385D/12KW | CN | 2.7 | 3L/NA | 1.532 | M | 1550*760*1250 | 480
| MC17YD | 17 | 13 | 15 | 12 | YD480D/14KW | CN | 3.5 | 4L/NA | 1.809 | M | 1650*760*1250 | 491
| MC19YD | 19 | 15 | 18 | 14 | YND485D/17KW | CN | 4.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512
| MC25YD | 25 | 20 | 23 | 18 | YSD490D/21KW | CN | 5.2 | 4L/NA | 2.540 | M | 1760*760*1250 | 530
| MC28YD | 28 | 22 | 25 | 20 | Y490PD/24KW | CN | 5.2 | 4L/NA | 2.670 | M | 1760*760*1250 | 560
| MC33YD | 33 | 26 | 30 | 24 | Y4100D/32KW | CN | 6.8 | 4L/NA | 3.707 | M | 1880*760*1300 | 690
| MC41YD | 41 | 33 | 38 | 30 | Y4105D/38KW | CN | 9.2 | 4L/NA | 4.100 | M | 1880*760*1300 | 795
| MC55YD | 55 | 44 | 50 | 40 | Y4102ZLD/48KW | CN | 9.4 | 4L/TC | 3.875 | M | 1880*760*1300 | 805
| MC66YD | 66 | 53 | 60 | 48 | Y4105ZLD/55KW | CN | 11.5 | 4L/TC | 4.100 | E | 1880*760*1300 | 823
| MC74YD | 74 | 59 | 68 | 54 | YD4EZLD/63KW | CN | 16.5 | 4L/TC | 4.100 | E | 1970*730*1430 | 890
| MC94YD | 94 | 75 | 85 | 68 | Y4110ZLD/80KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC12YD | 12 | 10 | 11 | 9 | YD380D/12KW | CN | 3.0 | 3L/NA | 1.357 | M | 1550*760*1250 | 460
| MC17YD | 17 | 13 | 15 | 12 | YD385D/14.4KW | CN | 3.4 | 3L/NA | 1.532 | M | 1550*760*1250 | 480
| MC19YD | 19 | 15 | 18 | 14 | YD480D/17KW | CN | 4.1 | 4L/NA | 1.809 | M | 1650*760*1250 | 491
| MC22YD | 22 | 18 | 20 | 16 | YND485D/20KW | CN | 5.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512
| MC28YD | 28 | 22 | 25 | 20 | YSD490D/25KW | CN | 5.9 | 4L/NA | 2.540 | M | 1760*760*1250 | 530
| MC33YD | 33 | 26 | 30 | 24 | Y490PD/28KW | CN | 6.4 | 4L/NA | 2.670 | M | 1760*760*1250 | 560
| MC44YD | 44 | 35 | 40 | 32 | Y4100D/38KW | CN | 9.3 | 4L/NA | 3.707 | M | 1880*760*1300 | 690
| MC52YD | 52 | 42 | 48 | 38 | Y4105D/45KW | CN | 10.6 | 4L/NA | 4.100 | M | 1880*760*1300 | 795
| MC58YD | 58 | 46 | 53 | 42 | Y4102ZLD/53KW | CN | 14.1 | 4L/TC | 3.875 | M | 1880*760*1300 | 805
| MC690YD | 69 | 55 | 63 | 50 | Y4105ZLD/60KW | CN | 14.7 | 4L/TC | 4.100 | E | 1880*760*1300 | 823
| MC80YD | 80 | 64 | 73 | 58 | YD4EZLD/68KW | CN | 17.8 | 4L/TC | 4.100 | E | 1970*730*1430 | 890
| MC100YD | 99 | 79 | 90 | 72 | Y4110ZLD/85KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050
Previous:
Next:
50KVA YANGDONG Diesel Generator Silent YANGDONG Diesel Generator Mobile YANGDONG Generator 68KVA YANGDONG Diesel Generator Silent YANGDONG Diesel Genset 85KVA YANGDONG Diesel Genset diesel generator for Construction
Inquiry
Submit
Related Products
10kw-100kw Prime Rating Yangdong Diesel Generator for Villa
10KVA 3 Cylinder Water Cooled Yangdong Diesel Generator
Single Phase 1500rpm SDEC Diesel Generator Low Noise Level
Mecca Power, with self-owned factory assets, independent R&D team, complete infrastructure equipment, provides a professional solution for the design...
Quick Links
Home
About Us
Power Solutions
News & Videos
Privacy Policy
Branded Engine
Chinese Engine
Power Solutions
Mecca Power
Contact Us
 +86-156-5999-4455
 +86-591-83053902
 mecca@meccagen.com
Copyright 2020 Mecca Power All Rights Reserved.
+86-591-83053902
mecca@meccagen.com
+86-15659994455
