URL: https://www.meccapower.com.cn/1500KVA-High-Voltage-Cummins-Diesel-Genset-for-Oil-Field-pd49469524.html
Accessed: 2026-10-28

1500KVA High Voltage Cummins Diesel Genset for Oil Field from China manufacturer - Mecca Power Welcome to join us
Home
Products Diesel Generator Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range 10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator
Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range
10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution
Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications
Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
English
Products
Home / Product list / 1000KVA-2000KVA / 1500KVA High Voltage Cummins Diesel Genset for Oil Field
|
loading
Share to:
1500KVA High Voltage Cummins Diesel Genset for Oil Field
| Availability: |
| |
|
|
|
Inquire
| |
Features
50HZ
60HZ
Application
MECCA Cummins Diesel Generator Set
Cummins engine enjoys stability, reliability,compact structure,easy to assemble and easy maintenance which meet the requirement of customer and market need.Cummins generators are specifically developed to provide continuous power for high energy demand sectors and equipment such as telecom,industry, hospitals, construction, data centers, mining, oil field,etc.
Cooling system: Integrated design greatly reduced the complexity of installation.The optimized cover ofrotation unit at front of engine can prevent accidental injury effectively. Our product had passed strictvibration, thermal cycling and corrosion test, can fit each extreme applications like tropic, frigid zone, highaltitude and high corrosion.
Air inlet system: we had optimized the installation according to the engine structure, this reduced theoutline dimension of Coolpac.Two filter to make sure that the filtration efficiency can reach 99.5%, it can avoidabnormal abrasion of the engine. Also we can provide the product which can fit extreme applications, such as high altitude, dust or humidity.
Cummins Engines Feature
The features of Cummins engines are as follows:
High performance& easy maintenance;
International Warranty Service;
Low exhaust and long period maintenance;
Variety of spare parts are easy to get from worldwide market;
Stamford, Deepsea, Leroysomer alternator or other alternator;
Humanized operation and maintenance meet customer need.
Our Event
Our Products Power Range
We offer diesel generators from 3kVA-4MVA, with engine CUMMINS, DEUTZ, DOOSAN, PERKINS, FAW, YTO, RICARDO, YANGDONG, ETC; low voltage switchable from 220-480V and high voltage 3.3kV-11kV.
| Powered by CCEC CUMMINS Series 50HZ 400/230 V 275-1650KVA
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC275C | 275 | 220 | 250 | 200 | NT855-GA | CN | 53.4 | 6L | 14 | E | 2950*1100*1750 | 2715
| MC275C | 275 | 220 | 250 | 200 | MTA11-G2A | CN | 55 | 6L | 10.8 | E | 2800*1100*1650 | 2750
| MC275C | 275 | 220 | 250 | 200 | MTA11-G2 | CN | 52 | 6L | 10.8 | E | 2800*1100*1650 | 2780
| MC303C | 303 | 242 | 275 | 220 | NTA855-G1A | CN | 61.3 | 6L | 14 | E | 2950*1100*1750 | 3327
| MC344C | 344 | 275 | 312.5 | 250 | MTAA11-G3 | CN | 61.3 | 6L | 10.8 | E | 3000*1250*1750 | 2800
| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1B | CN | 68 | 6L | 14 | E | 3100*1100*1750 | 2900
| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2A | CN | 71.9 | 6L | 14 | E | 3100*1100*1750 | 2950
| MC385C | 385 | 308 | 350 | 280 | NTA855-G4 | CN | 75.3 | 6L | 14 | E | 3000*1100*1750 | 3000
| MC413C | 413 | 330 | 375 | 300 | NTAA855-G7 | CN | 85.4 | 6L | 14 | E | 3100*1250*1800 | 2800
| MC450C | 450 | 360 | N/A | N/A | NTAA855-G7A | CN | 89.2 | 6L | 14 | E | 3150*1250*1800 | 2985
| MC413C | 413 | 330 | 375 | 300 | KTA19-G2 | CN | 83.5 | 6L | 18.9 | E | 3100*1300*2100 | 3950
| MC440C | 440 | 352 | 400 | 320 | QSNT-G3 | CN | 84.2 | 6L | 14 | ECM | 3200*1250*1800 | 3500
| MC495C | 495 | 396 | 450 | 360 | KTA19-G3 | CN | 97 | 6L | 18.9 | E | 3250*1300*2100 | 3850
| MC550C | 550 | 440 | 500 | 400 | KTA19-G3A | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4250
| MC550C | 550 | 440 | 500 | 400 | KTA19-G4 | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4300
| MC578C | 578 | 462 | 525 | 420 | KTAA19-G5 | CN | 112.9 | 6L | 18.9 | E | 3500*1550*2200 | 4864
| MC633C | 633 | 506 | 575 | 460 | KTAA19-G6 | CN | 131.7 | 6L | 18.9 | E | 3500*1550*2200 | 4550
| MC650C | 650 | 520 | N/A | N/A | KTA19-G8 | CN | 130 | 6L | 18.9 | E | 3500*1550*2200 | 2010
| MC688C | 688 | 550 | N/A | N/A | KTAA19-G6A | CN | 135 | 6L | 18.9 | E | 3600*1550*2200 | 4550
| MC715C | 715 | 572 | 650 | 520 | QSK19-G4 | CN | 145 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950
| MC825C | 825 | 660 | 750 | 600 | KTA38-G2 | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6600
| MC880C | 880 | 704 | 800 | 640 | KTA38-G2B | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6700
| MC1000C | 1001 | 801 | 910 | 728 | KTA38-G2A | CN | 191 | 12V | 37.8 | E | 4300*1700*2400 | 6850
| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G5 | CN | 209 | 12V | 37.8 | E | 4350*2100*2400 | 7150
| MC1363C | 1363 | 1090 | N/A | N/A | KTA38-G9 | CN | 224 | 12V | 37.8 | E | 4350*2100*2400 | 7210
| MC1375C | 1375 | 1100 | 1250 | 1000 | QSKTA38-G5 | CN | 274 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600
| MC1375C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | CN | 261 | 16V | 50 | E | 4800*2100*2400 | 9140
| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | CN | 289 | 16V | 50 | E | 4900*2200*2450 | 9600
| MC1650C | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | CN | 309 | 16V | 50 | E | 5000*2200*2500 | 9800
| Powered by CCEC CUMMINS 60HZ 220-480 V 275-1733KVA
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC275C | 275 | 220 | N/A | N/A | NT855-GA | CN | 59.4 | 6L | 14.0 | E | 2950*1100*1750 | 2715
| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1 | CN | 73.4 | 6L | 14.0 | E | 2950*1100*1750 | 3327
| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G1B | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2900
| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2 | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2950
| MC433C | 433 | 347 | 393.75 | 315 | NTA855-G3 | CN | 87.0 | 6L | 14.0 | E | 3100*1100*1750 | 3000
| MC481C | 481 | 385 | 437.5 | 350 | KTA19-G2 | CN | 98.0 | 6L | 18.9 | E | 3100*1300*2100 | 3950
| MC564C | 564 | 451 | 512.5 | 410 | KTA19-G3 | CN | 111.0 | 6L | 18.9 | E | 3250*1300*2100 | 3850
| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G3A | CN | 119.9 | 6L | 18.9 | E | 3250*1300*2100 | 4250
| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G4 | CN | 120.0 | 6L | 18.9 | E | 3250*1300*2100 | 4300
| MC646C | 646 | 517 | 587.5 | 470 | KTAA19-G5 | CN | 134.0 | 6L | 18.9 | E | 3500*1550*2200 | 4864
| MC688C | 688 | 550 | 625 | 500 | QSK19-G4 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950
| MC756C | 756 | 605 | 687.5 | 550 | QSK19-G5 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950
| MC750C | 750 | 600 | N/A | N/A | KTAA19-G6A | CN | 140.0 | 6L | 18.9 | E | 3600*1550*2200 | 4550
| MC850C | 853 | 682 | 775 | 620 | KT38-G | CN | 154.0 | 12V | 37.8 | E | 4050*1700*2500 | 6500
| MC963C | 963 | 770 | 875 | 700 | KTA38-G1 | CN | 195.4 | 12V | 37.8 | E | 4200*1700*2400 | 6600
| MC1000C | 997 | 798 | 906.25 | 725 | KTA38-G2 | CN | 204.0 | 12V | 37.8 | E | 4200*1700*2400 | 6700
| MC1030C | 1031 | 825 | 937.5 | 750 | KTA38-G2B | CN | 204.1 | 12V | 37.8 | E | 4200*1700*2400 | 6700
| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G2A | CN | 225.0 | 12V | 37.8 | E | 4300*1700*2400 | 6850
| MC1240C | 1238 | 990 | 1125 | 900 | KTA38-G4 | CN | 245.2 | 12V | 37.8 | E | 4250*2060*2500 | 6900
| MC1320C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | CN | 262.0 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600
| MC1375C | 1375 | 1100 | N/A | N/A | KTA38-G9 | CN | 267.0 | 12V | 37.8 | E | 4350*2100*2400 | 7210
| MC1500C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | CN | 282.0 | 16V | 50.0 | E | 4800*2100*2400 | 9140
| MC1733C | 1733 | 1386 | 1575 | 1260 | KTA50-G9 | CN | 330.0 | 16V | 50.0 | E | 5000*2200*2500 | 9800
Application
In the agricultural field , tractors, irrigation pumps and threshing machines and other equipment are predominantly diesel powered.
Construction is another sector that relies heavily on diesel power. All concrete pavers, scrapers, rollers, trenchers and excavators run on diesel.
The mining and mineral extraction sector worldwide relies heavily on diesel power to harness natural resources such as aggregates, precious metals, iron ore, oil, gas, and coal. Diesel-powered shovels and drills excavate these products and load them into enormous mining trucks or onto conveyer belts that also operate on the same fuel.
Data center is a centralized hub for storing, processing and disseminating large volumes of data and applications for an enterprise. Securing data and processes and preventing important information from being leaked or lost is critical and can only be guaranteed by a constant, high-quality power supply.
For the oil and gas industry , MECCA POWER diesel generator sets are built to provide dependable power under extreme conditions and are available in many kW ranges to fit your exact needs.
Generator for Agricultural
Generator for Construction
Generator for Mining
Generator for Data center
Generator for Oil Gas
Previous:
Next:
Diesel Genset for Oil Field Cummins Diesel genset High Voltage Diesel Genset 1500KVA Cummins Diesel Genset 1500KVA Diesel Generator High Voltage Cummins Generator 1500kVA Cummins Diesel Generator
Inquiry
Submit
Related Products
1500KVA Prime Rating MITSUBISHI/SME Diesel Generator for Industrial
800KVA Open Type MAN Diesel Generator for Outdoor
Low Fuel Consumption SDEC Diesel Generator for Factory
1000KVA Silent Canopy CCEC Cummins Diesel Generator with Leroy Somer Alternator
2000KVA Cummins Diesel Generator Set Standby
800KVA Diesel MITSUBISHI/SME Generator with Anti Corrosion Treatment
1250KVA Automatic Fuel Feeding MITSUBISHI/SME Diesel Generator for Farm
1700kVA-2500KVA 16 Cylinder Diesel Generator Powered by MITSUBISHI/SME Engine
1750KVA High Voltage MITSUBISHI/SME Diesel Generator for Data Center
1000KVA Low Fuel Consumption MITSUBISHI/SME Diesel Generator 1500rpm
2000KVA High Voltage/power Baudouin Diesel Generator for Airport
1500KVA High Temperature Resistance Baudouin Diesel Generator for Resorts
Mecca Power, with self-owned factory assets, independent R&D team, complete infrastructure equipment, provides a professional solution for the design...
Quick Links
Home
About Us
Power Solutions
News & Videos
Privacy Policy
Branded Engine
Chinese Engine
Power Solutions
Mecca Power
Contact Us
 +86-156-5999-4455
 +86-591-83053902
 mecca@meccagen.com
Copyright 2020 Mecca Power All Rights Reserved.
+86-591-83053902
mecca@meccagen.com
+86-15659994455
