URL: https://www.meccapower.com.cn/220-3000KVA-Silent-Cummins-G-Drive-Diesel-Generator-for-Power-Plant-pd42178664.html
Accessed: 2026-10-28

220-3000KVA Silent Cummins G-Drive Diesel Generator for Power Plant from China manufacturer - Mecca Power Welcome to join us
Home
Products Diesel Generator Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range 10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator
Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range
10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution
Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications
Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
English
Products
Home / Product list / Cummins Engine / 220-3000KVA Silent Cummins G-Drive Diesel Generator for Power Plant
|
loading
Share to:
220-3000KVA Silent Cummins G-Drive Diesel Generator for Power Plant
| Availability: |
| |
|
|
|
Inquire
| |
Features
Case
50HZ
60HZ
Cummins series gensets have a wide power range from 22~2250KVA, with silent type, open type/frame, ,trailer type and container type.
Cummins G-Drive engines provide vital power solutions to a variety of markets, including telecom, industrial, commercial, healthcare, data center, power plant, agriculture，etc. G-Drive series are backed by advanced technical support and after-sale service.
1.Both 50Hz and 60Hz;
2.Compact structure, easy to assemble and easy maintenance;
3.More reliable、more uptime;
4.Spare parts are easy to get from worldwide market;
5.Stamford, Deepsea, Leroysomer alternator or other alternator;
6.Humanized operation and maintenance meet customer need.
Products Details
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC220C | 220 | 176 | 200 | 160 | QSB7-G5 | US/UK | 45.0 | 6L | 6.7 | ECM | 2450*950*1680 | 1555
| MC275C | 275 | 220 | 250 | 200 | QSL9-G3 | US/UK | 59.0 | 6L | 8.8 | ECM | 1700*1270*1780 | 2068
| MC330C | 330 | 264 | 300 | 240 | QSL9-G5 | US/UK | 63.0 | 6L | 8.8 | ECM | 2900*1270*1780 | 2283
| MC440C | 440 | 352 | 400 | 320 | QSX15-G4 | US | 85.7 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781
| MC500C | 501 | 400 | 455 | 364 | QSX15-G6 | US | 95.9 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781
| MC550C | 550 | 440 | 500 | 400 | QSX15-G8 | US | 103.0 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781
| MC550C | 550 | 440 | 500 | 400 | KTA19-G4 | US | 107.0 | 6L | 18.9 | E | 3370*1400*2050 | 4183
| MC715C | 715 | 572 | 650 | 520 | VTA28-G5 | IN | 140.0 | 12V | 28.0 | E | 3750*1720*2308 | 5707
| MC825C | 825 | 660 | 750 | 600 | VTA28-G6 | IN | 195.0 | 12V | 28.0 | E | 4000*1880*2180 | 5987
| MC800C | 798 | 638 | 725 | 580 | QSK23-G2 | CN | 151.0 | 6L | 23.2 | ECM | 3880*1502*2200 | 5905
| MC880C | 880 | 704 | 800 | 640 | QSK23-G3 | CN | 161.0 | 6L | 23.2 | ECM | 3880*1502*2200 | 5920
| MC1023C | 1023 | 818 | 930 | 744 | QST30-G3 | CN | 184.0 | 12V | 30.5 | ECM | 4250*1756*2352 | 6285
| MC1100C | 1100 | 880 | 1000 | 800 | QST30-G4 | US | 202.0 | 12V | 30.5 | ECM | 4250*1756*2352 | 6453
| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G5 | IN | 209.0 | 12V | 37.8 | E | 4380*2080*2200 | 7910
| MC1210C | 1210 | 968 | 1100 | 880 | KTA38-G9 | IN | 256.0 | 12V | 37.8 | E | 4380*2080*2200 | 8248
| MC1375C | 1375 | 1100 | 1250 | 1000 | QSK38-G5 | UK | 274.0 | 12V | 37.7 | ECM | 4540*2150*2389 | 7979
| MC1375C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | IN | 261.0 | 16V | 50.3 | E | 5000*2080*2290 | 9653
| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | IN | 289.0 | 16V | 50.3 | E | 5000*2080*2290 | 10207
| MC1815C | 1815 | 1452 | 1650 | 1320 | KTA50-G8 | IN | 289.0 | 16V | 50.3 | E | 5000*2080*2290 | 10415
| MC1815C | 1815 | 1452 | 1650 | 1320 | KTA50-GS8 | IN | 309.0 | 16V | 50.3 | E | 5000*2080*2290 | 10415
| MC2000C | 1997 | 1597 | 1815 | 1452 | QSK50-G7 | UK/IN | 349.0 | 16V | 50.3 | ECM | 5200*2120*2360 | 11613
| MC2063C | 2063 | 1650 | 1875 | 1500 | QSK60-G3 | UK/IN | 363.0 | 16V | 60.2 | ECM | 5720*2250*2660 | 13846
| MC2200C | 2200 | 1760 | 2000 | 1600 | QSK60-G4 | UK/IN | 394.0 | 16V | 60.2 | ECM | 5720*2250*2660 | 14083
| MC2500C | 2475 | 1980 | 2250 | 1800 | QSK60-G21 | UK | 455.0 | 16V | 60.2 | ECM | N.A | N.A
| MC2750C | 2750 | 2200 | 2500 | 2000 | QSK78-G18 | UK | 494.0 | 18V | 77.6 | ECM | N.A | N.A
| MC3000C | 3025 | 2420 | 2750 | 2200 | QSK78-G9 | UK | 528.0 | 18V | 77.6 | ECM | N.A | N.A
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC250C | 253 | 202 | 230 | 184 | QSB7-G5 | US/UK | 50.0 | 6L | 6.7 | ECM | 2450*950*1680 | 1555
| MC316C | 316 | 253 | 287.5 | 230 | QSL9-G3 | US/UK | 70.0 | 6L | 8.8 | ECM | 1700*1270*1780 | 2068
| MC370C | 371 | 297 | 337.5 | 270 | QSL9-G5 | US/UK | 75.0 | 6L | 8.8 | ECM | 2900*1270*1780 | 228 3
| MC500C | 495 | 396 | 450 | 360 | QSX15-G4 | US | 97.6 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781
| MC500C | 495 | 396 | 450 | 360 | QSX15-G6 | US | 97.6 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781
| MC626C | 626 | 501 | 568.75 | 455 | QSX15-G9 | US | 117.8 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781
| MC935C | 935 | 748 | 850 | 680 | QSK23-G2 | CN | 176.0 | 6L | 23.2 | ECM | 3880*1502*2200 | 5905
| MC983C | 983 | 787 | 893.75 | 715 | QSK23-G3 | CN | 189.0 | 6L | 23.2 | ECM | 3880*1502*2200 | 5920
| MC1128C | 1128 | 902 | 1025 | 820 | QST30-G3 | CN | 207.0 | 12V | 30.5 | ECM | 4250*1756*2352 | 6285
| MC1250C | 1251 | 1001 | 1137.5 | 910 | QST30-G4 | US | 240.0 | 12V | 30.5 | ECM | 4250*1756*2352 | 6453
| MC1320C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | IN | 262.0 | 12V | 37.8 | E | 4380*2080*2200 | 7910
| MC1450C | 1450 | 1160 | N.A | N.A | QSK38-G5 | UK | 262.0 | 12V | 37.7 | ECM | 4540*2150*2389 | 7979
| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | IN | 291.0 | 16V | 50.3 | E | 5000*2080*2290 | 9653
| MC1650C | 1650 | 1320 | 1500 | 1200 | KTA50-G9 | IN | 330.0 | 16V | 50.3 | E | 5000*2080*2290 | 10207
| MC1720C | 1719 | 1375 | 1562.5 | 1250 | KTA50-G9 | IN | 330.0 | 16V | 50.3 | E | 5000*2080*2290 | 10415
| MC1875C | 1875 | 1500 | N.A | N.A | KTA50-G9 | IN | 330.0 | 16V | 50.3 | E | 5000*2080*2290 | 10415
| MC2200C | 2200 | 1760 | 2000 | 1600 | QSK60-G5 | UK/IN | 402.0 | 16V | 50.3 | ECM | 5200*2120*2360 | 11613
| MC2500C | 2475 | 1980 | 2250 | 1800 | QSK60-G6 | UK/IN | 470.0 | 16V | 60.2 | ECM | 5720*2250*2660 | 13846
| MC2500C | 2475 | 1980 | 2250 | 1800 | QSK60-G7 | UK/IN | 471.0 | 16V | 60.2 | ECM | 5720*2250*2660 | 14083
Previous:
Next:
200kva diesel generator Cummins diesel generator silent diesel generator Cummins G-Drive generator diesel generators for power plant 250kva diesel gensets power plant diesel generator
Inquiry
Submit
Related Products
450KVA Cummins Diesel Power Generators
450KVA Soundproof Cummins Diesel Generators
500kVA Soundproof Cummins Diesel Generators
300KVA Cummins Diesel Generator for Data Center
1000KVA Silent Canopy CCEC Cummins Diesel Generator with Leroy Somer Alternator
1000kVA Cummins Diesel Generators for Mining
1000kVA Cummins Diesel Generator for Hospital
1250KVA Silent Cummins Diesel Generator for Hospital
550KVA Cummins Diesel Generator Set Standby
550KVA Cummins Diesel Power Generator for Mining
200kVA Cummins Diesel Generator for Mining
100kva Cummins Diesel Generator for Mining
100KVA Soundproof DCEC Cummins 6BT5.9-G2 Engine Diesel Generator
85KVA Silent DCEC Cummins 6BT5.9-G1 Engine Diesel Generators
60KVA Silent DCEC Cummins 4BTA3.9-G11 Engine Power Diesel Generator
50KVA Silent DCEC Cummins 4BTA3.9-G2 Engine Diesel Generator
40KVA Silent 4BT3.9-G1 DCEC Cummins Power Diesel Generator
25KVA Silent 4B3.9-G1 Engine DCEC Cummins Diesel Generator
2000kw/2500kva G-Drive UK Cummins Diesel Generators for Data Center
250KVA Soundproof Mobile Cummins G-Drive Diesel Generator Set
Mecca Power, with self-owned factory assets, independent R&D team, complete infrastructure equipment, provides a professional solution for the design...
Quick Links
Home
About Us
Power Solutions
News & Videos
Privacy Policy
Branded Engine
Chinese Engine
Power Solutions
Mecca Power
Contact Us
 +86-156-5999-4455
 +86-591-83053902
 mecca@meccagen.com
Copyright 2020 Mecca Power All Rights Reserved.
+86-591-83053902
mecca@meccagen.com
+86-15659994455
