URL: https://www.meccapower.com.cn/50-Kva-Silent-Yanmar-Diesel-Generator-with-Stamford-Alternator-pd46292624.html
Accessed: 2026-11-24

50 Kva Silent Yanmar Diesel Generator with Stamford Alternator from China manufacturer - Mecca Power Welcome to join us
Home
Products Diesel Generator Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range 10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator
Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range
10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution
Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications
Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
English
Products
Home / Product list / Yanmar Engine / 50 Kva Silent Yanmar Diesel Generator with Stamford Alternator
|
loading
Share to:
50 Kva Silent Yanmar Diesel Generator with Stamford Alternator
| Availability: |
| |
|
|
| Inquire
| |
Product Description
50HZ
60HZ
Generator Set Description
YANMAR is the leading manufacturer of compact diesel engines worldwide. MECCA POWER offers power generators with slow turning YANMAR diesel engines in a range from 10 up to 60 kVA rated power.
The high-quality soundproof enclosure has a central crane lifting point and forklift pockets as stands for easy transport. A large number of options can be customized upon request. This is suitable for emergency power or mobile use on a trailer to power a construction site. Depending on the application, generators are available with manual (analog or digital gauges) or digital automatic control panels. Auto start on power failure (AMF) function and engine preheat function.
Generator Set High Performance
MECCA POWER 50 Kva Silent Yanmar Diesel Generator with Stamford Alternator
1.Compact size and double stacking design to safe transportation cost
2.Optional cloud based remote management
3.Safety, strong and durable solution
4.Easy start and easy maintenance with long life cycle
5.Weatherproof, strong and stand wear and tear
6.Powder coat, with Excellent anti-corrosion performance
7.Low Fuel Consumption & Low Operation Cost
8.Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, Mecc alte.
9. Equipped with 50°C radiator with fan, enough engine cooling system guarantee long time working
10. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen,ComAp,ETC.
Generator Set Details
Generator Set Packaging
Certification
FAQ
1.Q: What is your MOQ of this item?
A:1 Set
2.Q: What are your payment terms?
A:30% TT as deposit,70% TT before Shipment or 100% LC at sight
3.Q:What's the warranty time of diesel generators?
A:Global Warranty: 12months after delivery or 1000 running hours, whichever come first.
4.Q:Can you accept the customized products?
A：Yes, of course.We accept your specific order if you can provide us your special requirements or special samples
5.Q:What's the delivery time ?
A：20 to 35 days after receiving your payment in advance.
6.Q:Do you offer OEM service?
A: Yes
7.Q:What is the power range do you have?
A:Mecca Power assemble genset from 2 to 4000kva
8.Q:What’s your special compare to other manufacturer?
A:We can delivery genset 1000units/month as engine and alternator OEM and Strategic partners. Especially for big quantity and big power projects, we support not only by solutions and tender documents, but also by fast delivery time and good price.
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov./ Emission | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-GGE | JP | 3.10 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360
| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-GGE | JP | 3.56 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380
| MC17Y | 17 | 13 | 15 | 12 | 3TNV84T-GGE | JP | 4.46 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380
| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-GGE | JP | 4.78 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420
| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-GGE | JP | 5.57 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430
| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-GGE | JP | 8.44 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580
| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-GGE | JP | 9.96 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640
| MC55Y | 55 | 44 | 50 | 40 | 4TNV106-GGE | JP | 14.90 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715
| MC62Y | 62 | 50 | 56 | 45 | 4TNV106T-GGE | JP | 14.90 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720
| MC9Y | 9 | 7 | 8 | 6.6 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320
| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-BGGE | JP | 3.17 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360
| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-BGGE | JP | 3.65 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380
| MC32Y | 32 | 25 | 29 | 23 | 3TNV84T-BGGE | JP | 4.57 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380
| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-BGGE | JP | 4.90 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420
| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-BGGE | JP | 5.57 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430
| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-ZGGE | JP | 8.55 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580
| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-ZGGE | JP | 10.40 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640
| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
| MC12Y | 12 | 10 | 11 | 8.8 | 3TNV82A-GGE | JP | 3.63 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360
| MC15Y | 15 | 12 | 14 | 11 | 3TNV88-GGE | JP | 4.29 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380
| MC19Y | 19 | 15 | 18 | 14 | 3TNV84T-GGE | JP | 5.22 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380
| MC22Y | 22 | 18 | 20 | 16 | 4TNV88-GGE | JP | 5.71 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420
| MC25Y | 25 | 20 | 23 | 18 | 4TNV84T-GGE | JP | 7.06 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430
| MC41Y | 41 | 33 | 38 | 30 | 4TNV98-GGE | JP | 10.01 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580
| MC52Y | 52 | 42 | 48 | 38 | 4TNV98T-GGE | JP | 11.89 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640
| MC61Y | 61 | 48 | 55 | 44 | 4TNV106-GGE | JP | 14.00 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715
| MC69Y | 69 | 55 | 63 | 50 | 4TNV106T-GGE | JP | 15.80 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720
| MC10Y | 10 | 8 | 9 | 7.2 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320
| MC12Y | 12 | 10 | 11 | 8.8 | 3TNV82A-BGGE | JP | 3.72 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360
| MC15Y | 15 | 12 | 14 | 11 | 3TNV88-BGGE | JP | 4.39 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380
| MC19Y | 19 | 15 | 18 | 14 | 3TNV84T-BGGE | JP | 7.23 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380
| MC22Y | 22 | 18 | 20 | 16 | 4TNV88-BGGE | JP | 5.86 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420
| MC25Y | 25 | 20 | 23 | 18 | 4TNV84T-BGGE | JP | 7.06 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430
| MC41Y | 41 | 33 | 38 | 30 | 4TNV98-ZGGE | JP | 10.14 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580
| MC52Y | 52 | 42 | 48 | 38 | 4TNV98T-ZGGE | JP | 12.54 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640
Previous:
Next:
Diesel Generator with Stamford Alternator 50 Kva Yanmar Diesel Generator Silent YANMAR Diesel Generator 50 Kva Silent Diesel Generator Yanmar Diesel Generator Stamford Alternator 50 Kva Diesel Generator silent diesel generator Silent Yanmar Generator Yanmar Diesel Generator 50KVA Yanmar Generator
Inquiry
Submit
Related Products
7.5KVA-40KVA Silent Kubota Diesel Generator for Telecom
100KVA Trailer Mounted Deutz Diesel Generator for Rental
75KVA Continuous Running Deutz Diesel Generator for Telecom
50KVA Long Running Yangdong Diesel Generator For Telecom
200KVA Continuous FAW Diesel Generator with Brushless Alternator
90KVA Silent Yangdong Diesel Generator Low Fuel Consumption
110KVA-200KVA Continuous Deutz Diesel Generator Low Noise Level
250KVA Digital Control Cummins Diesel Generator Set for Standby
950KVA -1700KVA Continuous Perkins Diesel Genset for Hospital
Mecca Power, with self-owned factory assets, independent R&D team, complete infrastructure equipment, provides a professional solution for the design...
Quick Links
Home
About Us
Power Solutions
News & Videos
Privacy Policy
Branded Engine
Chinese Engine
Power Solutions
Mecca Power
Contact Us
 +86-156-5999-4455
 +86-591-83053902
 mecca@meccagen.com
Copyright 2020 Mecca Power All Rights Reserved.
+86-591-83053902
mecca@meccagen.com
+86-15659994455
