URL: https://www.meccapower.com.cn/50KW-200KW-Industrial-Silent-Type-SDEC-Chinese-Diesel-Generator-pd40550624.html
Accessed: 2026-10-28

50KW-200KW Industrial Silent Type SDEC Chinese Diesel Generator from China manufacturer - Mecca Power Welcome to join us
Home
Products Diesel Generator Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range 10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator
Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range
10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution
Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications
Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
English
Products
Home / Product list / 10KVA-100KVA / 50KW-200KW Industrial Silent Type SDEC Chinese Diesel Generator
|
loading
Share to:
50KW-200KW Industrial Silent Type SDEC Chinese Diesel Generator
| Availability: |
| |
|
|
|
Inquire
| |
Silent Type SDEC Diesel Generator Description
50HZ
60HZ
Silent Type SDEC Generator video
Configuration&Details
Mecca alternator
Deepsea Controller
Base fuel tank
Delixi breaker
Mecca alternator
Deepsea Controller
Base fuel tank
Delixi breaker
SDEC Diesel Generators -High quality&Excellent price
This Mecca silent diesel generator set is powered by Chinese brand SDEC engine, which has high-quality ,excellent prices, and fuel efficiency. Safety is our top priority. MECCA generator sets are equipped with protective measures such as automatic shutdown systems, high-temperature alarms, and overload protection, ensuring the safety of your equipment and personnel. And our generator sets are designed for hassle-free maintenance. Routine servicing is simplified, ensuring minimal downtime and maximum productivity.
Know More
MECCA-Silent Type SDEC Diesel Generators Features
The SDEC diesel generator set is designed to meet the demands of industrial applications that require a reliable and efficient source of power. With a power output ranging from 50KW to 200KW, this generator set is suitable for a wide range of industries, including power plant, mining, agriculture, and factory.
Silent type design makes it ideal for use in residential areas, hospitals, and other noise-sensitive environments.
The canopy is also designed to withstand harsh weather conditions, ensuring that the generator set can operate reliably in any environment.
Application
for Villa
Soundproof and weatherproof canopy, which reduces noise levels to as low as 65dB(A) at a distance of 7 meters.
for building
Equipped with an advanced control system that ensures smooth and stable operation.
for hospital
SDEC diesel generator set is designed for ease of use and low maintenance requirements.
| Powered by SDEC Series 50HZ 400/230 V 55-1100KVA
| Model | STANDBY | PRIME | Engine | Fuel Cons. | Cylinder | Displacement | Gov.
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L
| MC55SC | 55 | 44 | 50 | 40 | SC4H95D2 | CN | 15 | 4L | 4.3 | E
| MC69SC | 69 | 55 | 63 | 50 | SC4H95D2 | CN | 15 | 4L | 4.3 | E
| MC88SC | 88 | 70 | 80 | 64 | SC4H115D2 | CN | 22.1 | 4L | 4.3 | E
| MC94SC | 94 | 75 | 85 | 68 | SC4H115D2 | CN | 22.1 | 4L | 4.3 | E
| MC110SC | 110 | 88 | 100 | 80 | SC4H160D2 | CN | 27.7 | 4L | 4.3 | E
| MC124SC | 124 | 99 | 113 | 90 | SC4H160D2 | CN | 27.7 | 4L | 4.3 | E
| MC138SC | 138 | 110 | 125 | 100 | SC4H180D2 | CN | 28.6 | 4L | 4.3 | E
| MC179SC | 179 | 143 | 163 | 130 | SC7H220D2 | CN | 36.5 | 6L | 6.5 | E
| MC187SC | 187 | 150 | 170 | 136 | SC7H230D2 | CN | 39.9 | 6L | 6.5 | E
| MC206SC | 206 | 165 | 188 | 150 | SC7H250D2 | CN | 40.5 | 6L | 6.5 | E
| MC220SC | 220 | 176 | 200 | 160 | SC8D280D2 | CN | 45 | 6L | 8.3 | E
| MC248SC | 248 | 198 | 225 | 180 | SC9D310D2 | CN | 50.6 | 6L | 8.9 | E
| MC275SC | 275 | 220 | 250 | 200 | SC9D340D2 | CN | 54.1 | 6L | 8.9 | E
| MC303SC | 303 | 242 | 275 | 220 | SC10E380D2 | CN | 56.6 | 6L | 10.4 | E
| MC344SC | 344 | 275 | 313 | 250 | SC12E420D2 | CN | 63.72 | 6L | 11.8 | E
| MC344SC | 344 | 275 | 313 | 250 | SC13G420D2 | CN | 65.2 | 6L | 12.9 | E
| MC385SC | 385 | 308 | 350 | 280 | SC12E460D2 | CN | 71.6 | 6L | 11.8 | E
| MC413SC | 413 | 330 | 375 | 300 | SC15G500D2 | CN | 81.2 | 6L | 14.2 | E
| MC440SC | 440 | 352 | 400 | 320 | 6ETAA12.8-G32 | CN | 84.1 | 6L | 12.8 | HPCR
| MC495SC | 495 | 396 | 450 | 360 | SC25G610D2 | CN | 112.7 | 12V | 25.8 | E
| MC550SC | 550 | 440 | 500 | 400 | SC25G690D2 | CN | 105.2 | 12V | 25.8 | E
| MC619SC | 619 | 495 | 563 | 450 | SC27G755D2 | CN | 139 | 12V | 26.6 | E
| MC688SC | 688 | 550 | 625 | 500 | SC27G830D2 | CN | 141 | 12V | 26.6 | E
| MC756SC | 756 | 605 | 688 | 550 | SC27G900D2 | CN | 153.9 | 12V | 26.6 | E
| MC770SC | 770 | 616 | 700 | 560 | 6KTAA25-G33 | CN | 144 | 6L | 25.18 | HPCR
| MC825SC | 825 | 660 | 750 | 600 | 6KTAA25-G32 | CN | 159 | 6L | 25.18 | HPCR
| MC894SC | 894 | 715 | 813 | 650 | 6KTAA25-G31 | CN | 169 | 6L | 25.18 | HPCR
| MC990SC | 990 | 792 | 900 | 720 | 6WTAA35-G32 | CN | 194 | 6L | 35.1 | ECU
| MC1100SC | 1100 | 880 | 1000 | 800 | 6WTAA35-G31 | CN | 210 | 6L | 35.1 | ECU
| Powered by SDEC Series （ Dual Frequency Engine） 50HZ 400/230 V 60-650KVA
| Model | STANDBY | PRIME | Engine | Fuel Cons. | Cylinder | Displacement | Gov.
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L
| MC61SC | 61 | 48 | 55 | 44 | 4HT4.3-G21 | CN | 14.5 | 4L | 4.3 | E
| MC72SC | 72 | 57 | 65 | 52 | 4HT4.3-G22 | CN | 15.9 | 4L | 4.3 | E
| MC91SC | 91 | 73 | 83 | 66 | 4HT4.3-G23 | CN | 18.3 | 4L | 4.3 | E
| MC110SC | 110 | 88 | 100 | 80 | 4HTAA4.3-G21 | CN | 21.4 | 4L | 4.3 | E
| MC124SC | 124 | 99 | 113 | 90 | 4HTAA4.3-G23 | CN | 24 | 4L | 4.3 | E
| MC138SC | 138 | 110 | 125 | 100 | 4HTAA4.3-G22 | CN | 27.5 | 4L | 4.3 | E
| MC179SC | 179 | 143 | 163 | 130 | 6HTAA6.5-G21 | CN | 28.7 | 6L | 6.5 | E
| MC179SC | 179 | 143 | 163 | 130 | 6HTAA6.5-G22 | CN | 31.2 | 6L | 6.5 | E
| MC206SC | 206 | 165 | 188 | 150 | 6HTAA6.5-G23 | CN | 41.3 | 6L | 6.5 | E
| MC220SC | 220 | 176 | 200 | 160 | 6DTAA8.9-G21 | CN | 42 | 6L | 8.9 | E
| MC248SC | 248 | 198 | 225 | 180 | 6DTAA8.9-G24 | CN | 49.3 | 6L | 8.9 | E
| MC275SC | 275 | 220 | 250 | 200 | 6DTAA8.9-G23 | CN | 54.2 | 6L | 8.9 | E
| MC344SC | 344 | 275 | 313 | 250 | 6ETAA11.8-G21 | CN | 71.6 | 6L | 11.8 | E
| MC385SC | 385 | 308 | 350 | 280 | 6ETAA11.8-G21 | CN | 71.6 | 6L | 11.8 | E
| MC413SC | 413 | 330 | 375 | 300 | 6ETAA11.8-G31 | CN | 79.3 | 6L | 11.8 | HPCR
| MC440SC | 440 | 352 | 400 | 320 | 6ETAA12.8-G32 | CN | 84.1 | 6L | 12.8 | HPCR
| MC495SC | 495 | 396 | 450 | 360 | 6ETAA12.8-G31 | CN | 93.6 | 6L | 12.8 | HPCR
| MC550SC | 550 | 440 | 500 | 400 | 6KTAA25-G36 | CN | 107 | 6L | 25.18 | HPCR
| MC619SC | 619 | 495 | 563 | 450 | 6KTAA25-G35 | CN | 120 | 6L | 25.18 | HPCR
| Powered by SDEC Series （ Dual Frequency Engine） 60HZ 220-480V 60-900KVA
| Model | STANDBY | PRIME | Engine | Fuel Cons. | Cylinder | Displacement | Gov.
| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L
| MC69SC | 69 | 55 | 63 | 50 | 4HT4.3-G21 | CN | 14.5 | 4L | 4.3 | E
| MC75SC | 75 | 60 | 69 | 55 | 4HT4.3-G22 | CN | 15.9 | 4L | 4.3 | E
| MC100SC | 100 | 80 | 90 | 72 | 4HT4.3-G23 | CN | 18.3 | 4L | 4.3 | E
| MC125SC | 125 | 100 | 113 | 90 | 4HTAA4.3-G21 | CN | 21.4 | 4L | 4.3 | E
| MC138SC | 138 | 110 | 125 | 100 | 4HTAA4.3-G23 | CN | 24 | 4L | 4.3 | E
| MC138SC | 138 | 110 | 125 | 100 | 4HTAA4.3-G22 | CN | 27.5 | 4L | 4.3 | E
| MC165SC | 165 | 132 | 150 | 120 | 6HTAA6.5-G21 | CN | 28.7 | 6L | 6.5 | E
| MC181SC | 181 | 145 | 165 | 132 | 6HTAA6.5-G22 | CN | 31.2 | 6L | 6.5 | E
| MC206SC | 206 | 165 | 188 | 150 | 6HTAA6.5-G23 | CN | 41.3 | 6L | 6.5 | E
| MC143SC | 243 | 194 | 220 | 176 | 6DTAA8.9-G21 | CN | 42 | 6L | 8.9 | E
| MC275SC | 275 | 220 | 250 | 200 | 6DTAA8.9-G24 | CN | 49.3 | 6L | 8.9 | E
| MC300SC | 300 | 240 | 275 | 220 | 6DTAA8.9-G23 | CN | 54.2 | 6L | 8.9 | E
| MC388SC | 388 | 310 | 350 | 280 | 6ETAA11.8-G21 | CN | 71.6 | 6L | 11.8 | E
| MC413SC | 413 | 330 | 375 | 300 | 6ETAA11.8-G31 | CN | 79.3 | 6L | 11.8 | HPCR
| MC413SC | 413 | 330 | 375 | 300 | 6ETAA12.8-G22 | CN | 79.3 | 6L | 11.8 | E
| MC440SC | 440 | 352 | 400 | 320 | 6ETAA12.8-G21 | CN | 84.1 | 6L | 12.8 | E
| MC500SC | 500 | 400 | 450 | 360 | 6ETAA12.8-G32 | CN | 84.1 | 6L | 12.8 | HPCR
| MC563SC | 563 | 450 | 500 | 400 | 6KTAA25-G36.1 | CN | 107 | 6L | 25.18 | HPCR
| MC633SC | 633 | 506 | 575 | 460 | 6KTAA25-G35.1 | CN | 120 | 6L | 25.18 | HPCR
| MC701SC | 701 | 561 | 638 | 510 | 6KTAA25-G34.1 | CN | 132 | 6L | 25.18 | HPCR
| MC750SC | 750 | 600 | 700 | 560 | 6KTAA25-G33.1 | CN | 144 | 6L | 25.18 | HPCR
| MC825SC | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | CN | 159 | 6L | 25.18 | HPCR
| MC900SC | 900 | 720 | 813 | 650 | 6KTAA25-G31.1 | CN | 169 | 6L | 25.18 | HPCR
Previous:
Next:
SDEC Diesel Generator Silent SDEC Diesel Generator 50KW SDEC Diesel Generator 150KW SDEC Diesel Generator 200KW SDEC Diesel Generator Chinese SDEC Diesel Generator 120KW SDEC Diesel Generator 160KW Diesel Generator 180KW Diesel Generator 150KW Silent Diesel Generator
Inquiry
Submit
Related Products
180kw/225kva Silent Type DCEC Cummins Diesel Generator Set
500KVA 400KW Silent/Open Type Doosan Diesel Generators for Mining
800kw/1000kva Silent Type Yuchai Chinese Engine Brand Diesel Generators
1250KVA Silent Cummins Diesel Generator for Hospital
Low Fuel Consumption SDEC Diesel Generator for Factory
700kva Anti-corrosion Treatment Deutz Generator for Outdoor Project
750KVA Continuous DOOSAN Diesel Generator for Industrial
550KW-880KW SDEC Diesel Generator for Real Estate Backup
950KVA -1700KVA Continuous Perkins Diesel Genset for Hospital
Mecca Power, with self-owned factory assets, independent R&D team, complete infrastructure equipment, provides a professional solution for the design...
Quick Links
Home
About Us
Power Solutions
News & Videos
Privacy Policy
Branded Engine
Chinese Engine
Power Solutions
Mecca Power
Contact Us
 +86-156-5999-4455
 +86-591-83053902
 mecca@meccagen.com
Copyright 2020 Mecca Power All Rights Reserved.
+86-591-83053902
mecca@meccagen.com
+86-15659994455
