URL: https://www.meccapower.com.cn/3-3KV-13-8KV-Medium-High-Voltage-MTU-Diesel-Generator-1800KW-2000KW-2250KVA-2500KVA-for-Data-Center-Power-Plant-pd526921268.html
Accessed: 2026-10-28

3.3KV-13.8KV Medium High Voltage MTU Diesel Generator 1800KW 2000KW 2250KVA 2500KVA for Data Center/Power Plant from China manufacturer - Mecca Power Welcome to join us
Home
Products Diesel Generator Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range 10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator
Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range
10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution
Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications
Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
English
Products
Home / High Voltage Generator / 3.3KV-13.8KV Medium High Voltage MTU Diesel Generator 1800KW 2000KW 2250KVA 2500KVA for Data Center/Power Plant
|
loading
Share to:
3.3KV-13.8KV Medium High Voltage MTU Diesel Generator 1800KW 2000KW 2250KVA 2500KVA for Data Center/Power Plant
| Availability: |
| |
|
|
|
Inquire
| |
Product Description
Specification
Products Introduction
MECCA POWER- 3.3KV-13.8KV Medium High Voltage MTU Diesel Generator 1800KW 2000KW 2250KVA 2500KVA for Data Center/Power Plant
MECCA offer MTU diesel generators ranging from 1000kVA to 3600kVA, powered by 12V4000,16V4000,20V4000 series engines, which are designed to provide reliable power solutions for a variety of applications, ensuring uninterrupted performance when you need it most.
Whether it's powering mines, data centers, healthcare, manufacturing plants, or critical healthcare infrastructure, MTU diesel generators provide the backbone for continuous operations, maximizing efficiency while minimizing downtime.
Versatile Voltage Range: medium high voltage from 3.3kV to 13.8kV, making it adaptable to diverse power distribution requirements and ensuring compatibility with your existing infrastructure.
Engine Excellence: Powered by the renowned MTU Engine, known for its durability and reliability, you can trust our generator sets to deliver consistent performance and longevity.
Advanced Control Systems: Equipped with cutting-edge Deif/Deepsea/ComAp controller for easy operation and monitoring, ensuring seamless integration and management of your power supply.
Alternator: Leroy Somer or Stamford brushless AC atlernator, Ratings: 3Ph, 50Hz, 1500Rpm, 0.8PF, IP23, H/H insulation class.
Optional: (1) Open type or sound proof Container type;
(2) Water Preheater
(3) Fuel Water Separator
(4) Daily Fuel Tank (Optional for container type)
(5) Ground resistance cabinet
(6) Automatic Fire Extinguishing System
(7) Explosion proof lighting system
(8) Louver
(9) Battery
| Powered by MTU (High Voltage 3.3kV/4.16kV/6kV/6.3kV/6.6kV/10kV/10.5kV/11kV/13.8kV)
| 50HZ 1000-3600KVA |
| Model | Standby | Prime | Engine Model | Cylinder | Disp. | Fuel Cons. | Lubricant Capacity | Total Coolant Capacity | Dimention | Weight
| ( KVA) | (KW) | ( KVA) | (KW) | (L) | g/kw.h | (L) | (L) | L*W*H (MM) | (Kg)
| MC1000M | 1000 | 800 | 913 | 730 | 16V2000G25 | 16/V | 31.84 | 198 | 102 | 200 | 5280x1730x2100 | 9500
| MC1100M | 1100 | 880 | 1000 | 800 | 16V2000G65 | 16/V | 31.84 | 198 | 102 | 200 | 5280x1730x2100 | 9500
| MC1250M | 1250 | 1000 | 1138 | 910 | 18V2000G65 | 18/V | 35.82 | 202 | 130 | 232 | 5530x1900x2500 | 10000
| MC1375M | 1375 | 1100 | 1250 | 1000 | 18V2000G26F | 18/V | 40.2 | 189 | 130 | 232 | 5710x1830x2180 | 11000
| MC1813M | 1813 | 1450 | 1650 | 1320 | 12V4000G23 | 12/V | 57.2 | 189 | 260 | 520 | 6250x2200x2570 | 15200
| MC2013M | 2013 | 1610 | 1838 | 1470 | 12V4000G63 | 12/V | 57.2 | 193 | 260 | 570 | 6250x2200x2570 | 15600
| MC2250M | 2250 | 1800 | 2088 | 1670 | 16V4000G23 | 16/V | 76.3 | 192 | 300 | 685 | 6780x2200x2610 | 17800
| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G63 | 16/V | 76.3 | 191 | 300 | 730 | 6780x2200x2610 | 17800
| MC2750M | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | 20/V | 95.4 | 195 | 390 | 795 | 7300x2555x2890 | 20600
| MC3075M | 3075 | 2460 | 2800 | 2240 | 20V4000G63 | 20/V | 95.4 | 193 | 390 | 825 | 7360x2555x2980 | 20900
| MC3300M | 3300 | 2640 | 3000 | 2400 | 20V4000G63L | 20/V | 95.4 | 192 | 390 | 850 | 7410x2555x2980 | 21000
| MC1500M | 1500 | 1200 | 1375 | 1100 | 12V4000G14RF | 12/V | 57.2 | 192 | 260 | 520 | 6250x2200x2570 | 14450
| MC1813M | 1813 | 1450 | 1650 | 1320 | 12V4000G14F | 12/V | 57.2 | 189 | 260 | 520 | 6250x2200x2570 | 15200
| MC2013M | 2013 | 1610 | 1838 | 1470 | 12V4000G24F | 12/V | 57.2 | 193 | 260 | 570 | 6250x2200x2570 | 15600
| MC2250M | 2250 | 1800 | 2088 | 1670 | 16V4000G14F | 16/V | 76.3 | 192 | 300 | 685 | 6780x2200x2610 | 17800
| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G24F | 16/V | 76.3 | 191 | 300 | 730 | 6780x2200x2610 | 17800
| MC2750M | 2750 | 2200 | 2500 | 2000 | 20V4000G14F | 20/V | 95.4 | 195 | 390 | 795 | 7300x2555x2890 | 20600
| MC3075M | 3075 | 2460 | 2800 | 2240 | 20V4000G24F | 20/V | 95.4 | 193 | 390 | 825 | 7360x2555x2980 | 20900
| MC3300M | 3300 | 2640 | 3000 | 2400 | 20V4000G34F | 20/V | 95.4 | 192 | 390 | 850 | 7410x2555x2980 | 21000
| MC3575M | 3575 | 2860 | 3250 | 2600 | 20V4000G44F | 20/V | 95.4 | 193 | 390 | 870 | 7410x2555x2980 | 22000
Previous:
Next:
1800kw MTU Generator MTU Generator high voltage generator Data Center Generator 2500KVA Diesel Generator 2000kw Diesel Generator 2500kw MTU Generator 13.8kV High Voltage Generator 11KV diesel generator Power Plant Generator
Inquiry
Submit
Related Products
3.3kV-13.8kV Medium High Voltage Diesel Generator Sets 1800KW 2250KVA with Shanghai Mitsubishi Engine
2000kw/2500kva G-Drive UK Cummins Diesel Generators for Data Center
2000KW 2200KW Containerized MTU Industrial Diesel Power Generator
1800kw/2250kva Industrial High Reliable MTU Diesel Power Generator Set
3.3kv-13.8kv High Voltage Genset 1000-3750KVA Electric Cummins/MTU/Mitsubishi/SME Diesel Generator
3.3kV 6.6kV 10.5kV 11kV 13.8kV High Voltage Mitsubishi/SME Diesel Generator 2000KW 2500KVA for Data Center
High Voltage Genset 10.5kV 11kV 13.8kV G-Drive Cummins Diesel Generator 1000kva-3750kva for Power Plant
Mecca Power, with self-owned factory assets, independent R&D team, complete infrastructure equipment, provides a professional solution for the design...
Quick Links
Home
About Us
Power Solutions
News & Videos
Privacy Policy
Branded Engine
Chinese Engine
Power Solutions
Mecca Power
Contact Us
 +86-156-5999-4455
 +86-591-83053902
 mecca@meccagen.com
Copyright 2020 Mecca Power All Rights Reserved.
+86-591-83053902
mecca@meccagen.com
+86-15659994455
