URL: https://www.meccapower.com.cn/3-3kV-6-6kV-10-5kV-11kV-13-8kV-High-Voltage-Mitsubishi-SME-Diesel-Generator-2000KW-2500KVA-for-Data-Center-pd575002268.html
Accessed: 2026-10-28

3.3kV 6.6kV 10.5kV 11kV 13.8kV High Voltage Mitsubishi/SME Diesel Generator 2000KW 2500KVA for Data Center from China manufacturer - Mecca Power Welcome to join us
Home
Products Diesel Generator Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range 10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator
Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range
10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution
Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications
Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
English
Products
Home / High Voltage Generator / 3.3kV 6.6kV 10.5kV 11kV 13.8kV High Voltage Mitsubishi/SME Diesel Generator 2000KW 2500KVA for Data Center
|
loading
Share to:
3.3kV 6.6kV 10.5kV 11kV 13.8kV High Voltage Mitsubishi/SME Diesel Generator 2000KW 2500KVA for Data Center
| Availability: |
| |
|
|
|
Inquire
| |
Product Description
Specification
Products Introduction
MECCA POWER- 3.3kV 4.16kV 6.6kV 10kV 10.5kV 11kV 13.8kV High Voltage Mitsubishi/SME Diesel Generator 2000KW 2500KVA for Data Center
Engine model: S16R2-PTAW-C SME engine or S16R2-PTAW2-E Mitsubishi engine； Optional other engine brand: Cummins/Perkins/MTU/Yuchai engine,etc.
Versatile Voltage Range: medium high voltage from 3.3kV to 13.8kV, making it adaptable to diverse power distribution requirements and ensuring compatibility with your existing infrastructure.
Engine Excellence: Powered by the renowned Shanghai Mitsubishi/SME Engine, known for its durability and reliability, you can trust our generator sets to deliver consistent performance and longevity.
Advanced Control Systems: Equipped with cutting-edge Deif/Deepsea/ComAp controller for easy operation and monitoring, ensuring seamless integration and management of your power supply.
Alternator: Leroy Somer or Stamford brushless AC atlernator, Ratings: 3Ph, 50Hz, 1500Rpm, 0.8PF, IP23, H/H insulation class.
Optional: (1) Open type or sound proof Container type;
(2) Water Preheater
(3) Fuel Water Separator
(4) Daily Fuel Tank (Optional for container type)
(5) Ground resistance cabinet
(6) Automatic Fire Extinguishing System
(7) Explosion proof lighting system
(8) Louver
(9) Battery
| Powered by SME 50HZ 220-440 V 688-2500KVA
| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cyl. | Disp. | Gov.
| KVA / KW | KVA/KW | Model | Origin | 100% | L
| MC688MS | 688 | 550 | 625 | 500 | S6R2-PTA-C | CN | 139 | 6L | 30.0 | E
| MC825MS | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 170 | 6L | 30.0 | E
| MC1375MS | 1375 | 1100 | 1250 | 1000 | S12R-PTA-C | CN | 266 | 12V | 49.0 | E
| MC1540MS | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 281 | 12V | 49.0 | E
| MC1650MS | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 308 | 12V | 49.0 | E
| MC1915MS | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 310 | 16V | 65.4 | E
| MC2100MS | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 418 | 16V | 65.4 | E
| MC2250MS | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 432 | 16V | 65.4 | E
| MC2500MS | 2500 | 2000 | 2250 | 1800 | S16R2-PTAW-C | CN | 476 | 16V | 79.9 | E
| Powered by Mitsubishi 50HZ 220-440 V 825-2750KVA
| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cyl. | Disp. | Gov.
| KVA / KW | KVA/KW | Model | Origin | 100% | L
| MC825MT | 825 | 660 | 750 | 600 | S6R2-PTAA | JP | 170 | 6L | 30.0 | E
| MC880MT | 880 | 704 | 800 | 640 | S12A2-PTA | JP | 174 | 12V | 33.9 | E
| MC1100MT | 1100 | 880 | 1000 | 800 | S12H-PTA | JP | 220 | 12V | 37.1 | E
| MC1400MT | 1400 | 1120 | 1250 | 1000 | S12R-PTA | JP | 266 | 12V | 49.0 | E
| MC1540MT | 1540 | 1232 | 1400 | 1120 | S12R-PTA2 | JP | 281 | 12V | 49.0 | E
| MC1650MT | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2 | JP | 308 | 12V | 49.0 | E
| MC1915MT | 1915 | 1532 | 1750 | 1400 | S16R-PTA | JP | 310 | 16V | 65.4 | E
| MC2100MT | 2100 | 1680 | 1875 | 1500 | S16R-PTA2 | JP | 418 | 16V | 65.4 | E
| MC2250MT | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2 | JP | 432 | 16V | 65.4 | E
| MC2500MT | 2500 | 2000 | 2250 | 1800 | S16R2-PTAW | JP | 476 | 16V | 79.9 | E
| MC2750MT | 2750 | 2200 | 2500 | 2000 | S16R2-PTAW-E | JP | 528 | 16V | 79.9 | E
Previous:
Next:
high voltage generator Data Center Generator 2500KVA Diesel Generator 2000kw Diesel Generator 2500KVA Mitsubishi diesel generator 3.3KV High Voltage Generator 10KV High Voltage Generator 10.5kv High Voltage Generator 13.8kV High Voltage Generator 11KV diesel generator
Inquiry
Submit
Related Products
3.3kV-13.8kV Medium High Voltage Diesel Generator Sets 1800KW 2250KVA with Shanghai Mitsubishi Engine
2000kw/2500kva G-Drive UK Cummins Diesel Generators for Data Center
2000KW 2200KW Containerized MTU Industrial Diesel Power Generator
1875KVA Water Cooled MITSUBISHI/SME Diesel Generator for Mining
50HZ 750-2500KVA Industrial MITSUBISHI/SME Diesel Generator for Data Center
1200KVA-1500kVA MITSUBISHI Electric Start Diesel Generators for Mining
1800kw/2250kva Industrial High Reliable MTU Diesel Power Generator Set
Mecca Power, with self-owned factory assets, independent R&D team, complete infrastructure equipment, provides a professional solution for the design...
Quick Links
Home
About Us
Power Solutions
News & Videos
Privacy Policy
Branded Engine
Chinese Engine
Power Solutions
Mecca Power
Contact Us
 +86-156-5999-4455
 +86-591-83053902
 mecca@meccagen.com
Copyright 2020 Mecca Power All Rights Reserved.
+86-591-83053902
mecca@meccagen.com
+86-15659994455
