URL: https://www.meccapower.com.cn/50HZ-750-2500KVA-Industrial-MITSUBISHI-SME-Diesel-Generator-for-Data-Center-pd41505034.html
Accessed: 2026-10-28

50HZ 750-2500KVA Industrial MITSUBISHI/SME Diesel Generator Set from China manufacturer - Mecca Power Welcome to join us
Home
Products Diesel Generator Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range 10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator
Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range
10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution
Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications
Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
English
Products
Home / Product list / MITSUBISHI/SME Engine / 50HZ 750-2500KVA Industrial MITSUBISHI/SME Diesel Generator for Data Center
|
loading
Share to:
50HZ 750-2500KVA Industrial MITSUBISHI/SME Diesel Generator for Data Center
| Availability: |
| |
|
|
|
Inquire
| |
Mitsubishi/SME Generator Set Description
50HZ
Mitsubishi/SME Diesel Generator Set-750-2500KVA
Mitsubishi/SME diesel generator sets are designed to deliver dependable, long-lasting power for a variety of applications, including data centers. With a power output ranging from 750KVA to 2500KVA, these generators can handle even the most demanding loads. They are available in open or soundproof enclosures, depending on your specific needs.
Know More
Shanghai MHI Generator Set Video
Mitsubishi/SME diesel generator set :Cost Effective, High Reliability, for Data Center
The Mitsubishi/SME diesel generator set is a cost-effective, high-reliability generator set that is designed specifically for data centers. It is a reliable backup power source that ensures that your data center remains operational in the event of a power outage.The generator set is designed to run continuously for an extended period without failure, ensuring a smooth and uninterrupted power supply to your data center. It boasts of a robust engine and a highly efficient alternator that ensures maximum reliability.Mitsubishi/SME generator set is also designed to be efficient and economical, ensuring that you get the best value for your money.
Another advantage of Mitsubishi/SME diesel generator sets is their cost-effectiveness. They are engineered to be fuel-efficient and have a low cost of ownership, which makes them an affordable option for businesses of all sizes. Additionally, they are built to last, with durable components and a robust design that can withstand harsh environmental conditions.
Adopt high-quality panels and spray thick materials, as well as three coats of spray technology includes bottom, middle and surface, it has strong performances of corrosion resistance, scratch resistance, rust resistance.
In conclusion, the Mitsubishi/SME diesel generator set 750-2500KVA is an excellent choice for companies that want to ensure an uninterrupted power supply to their data centers.
Generator Details
Engine Details
Radiator
Neat Wiring
Controller Panel
Engine Details
Radiator
Neat Wiring
Controller Panel
FAQs
Q:What’s your special compare to other manufacturer?
A:We can delivery genset 1000units/month as engine and alternator OEM and Strategic partners. Especially for big quantity and big power projects, we support not only by solutions and tender documents, but also by fast delivery time and good price.
Q:What's the warranty time of diesel generators?
A:Global Warranty: 12months after delivery or 1000 running hours, whichever come first.
Q:Can you accept the customized products?
A：Yes, of course.We accept your specific order if you can provide us your special requirements or special samples.
Q: What is your MOQ of this item?
A:1 Set
| Powered by SME 50HZ 400/230 V 688-2500KVA
| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cyl. | Disp. | Gov.
| KVA / KW | KVA/KW | Model | Origin | 110% | 100% | 75% | 50% | L
| MC688MS | 688 | 550 | 625 | 500 | S6R2-PTA-C | CN | 152.9 | 139 | 104 | 70 | 6L | 30.0 | E
| MC825MS | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 187 | 170 | 128 | 85 | 6L | 30.0 | E
| MC1375MS | 1375 | 1100 | 1250 | 1000 | S12R-PTA-C | CN | 293 | 266 | 200 | 133 | 12V | 49.0 | E
| MC1540MS | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 309 | 281 | 211 | 141 | 12V | 49.0 | E
| MC1650MS | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 339 | 308 | 231 | 154 | 12V | 49.0 | E
| MC1915MS | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 341 | 310 | 233 | 155 | 16V | 65.4 | E
| MC2100MS | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 460 | 418 | 314 | 209 | 16V | 65.4 | E
| MC2250MS | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 475 | 432 | 324 | 216 | 16V | 65.4 | E
| MC2500MS | 2500 | 2000 | 2250 | 1800 | S16R2-PTAW-C | CN | 524 | 476 | 357 | 238 | 16V | 79.9 | E
Previous:
Next:
Diesel Generator for Commercial MITSUBISHI Generator Set Diesel Generator for Data Center 1000KVA Generator Set 1500KVA Diesel Generator 2000KVA Diesel Generator 2500KVA MITSUBISHI generator 2250KVA MITSUBISHI Generator 2250KVA Diesel Generator 1000KVA Diesel Generators
Inquiry
Submit
Related Products
7-2500KVA SME MITSUBISHI Diesel Generator for Power Plant
500kVA -2000kVA Container Diesel Generator with Cummins Engine
7-2500KVA Open Type PERKINS Diesel Generator for Factory
1500KVA High Temperature Resistance Baudouin Diesel Generator for Resorts
1500KVA High Voltage Cummins Diesel Genset for Oil Field
1000KVA Silent Canopy CCEC Cummins Diesel Generator with Leroy Somer Alternator
1250KVA Silent Cummins Diesel Generator for Hospital
2000KVA Cummins Diesel Generator Set Standby
1750KVA High Voltage MITSUBISHI/SME Diesel Generator for Data Center
3.3kv-13.8kv High Voltage Genset 1000-3750KVA Electric Cummins/MTU/Mitsubishi/SME Diesel Generator
Mecca Power, with self-owned factory assets, independent R&D team, complete infrastructure equipment, provides a professional solution for the design...
Quick Links
Home
About Us
Power Solutions
News & Videos
Privacy Policy
Branded Engine
Chinese Engine
Power Solutions
Mecca Power
Contact Us
 +86-156-5999-4455
 +86-591-83053902
 mecca@meccagen.com
Copyright 2020 Mecca Power All Rights Reserved.
+86-591-83053902
mecca@meccagen.com
+86-15659994455
