URL: https://www.meccapower.com.cn/CCS-IMO-Marine-Cummins-Diesel-Engine-Generator-20kw-1500kw-pd40747861.html
Accessed: 2026-10-28

CCS/IMO Marine Cummins Diesel Engine Generator 20kw-1500kw from China manufacturer - Mecca Power Welcome to join us
Home
Products Diesel Generator Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range 10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator
Cummins Engine
Perkins Engine
MTU Engine
MITSUBISHI/SME Engine
Baudouin/Weichai
Doosan Engine
Volvo Engine
FPT Engine
Yuchai Engine
Power Range
10KVA-100KVA
100KVA-500KVA
500KVA-1000KVA
1000KVA-2000KVA
2000KVA-4000KVA
Power Solution
Load Bank
LPG/NG Generator
Gas Generators
Marine Generators
Reefer Generators
Accessories
High Voltage Generator
About Us
Applications
Telecom
Data Center
Power Plant
Mining
Oil&Gas
Agriculture
Commercial
Constructions
Hospital
Industry
News & Videos
Contact Us
English
မြန်မာ
Türk dili
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
简体中文
English
Products
Home / Product list / Marine Generators / CCS/IMO Marine Cummins Diesel Engine Generator 20kw-1500kw
|
loading
Share to:
CCS/IMO Marine Cummins Diesel Engine Generator 20kw-1500kw
| Availability: |
| |
|
|
|
Inquire
| |
Cummins marine generator description
50HZ
Marine Generator Set Video
Mecca Power Cummins Marine Diesel Generator/ Propulsion Engine
The CCS/IMO Marine Cummins Diesel Engine Generator is a reliable and efficient power source for marine vessels. It is designed to meet the strict requirements of the International Maritime Organization (IMO) and the China Classification Society (CCS). Here are some of its key features: 1. Power range: 20kw-1500kw
2. Frequency: 50HZ/60HZ
3. Protection system: High water temperature, low oil pressure, over-speed, and over-current protection
4. Certification: CCS, IMO, CE, ISO9001, and ISO14001
Know More
Fields of Application
These vessels require a reliable power source to operate their cargo handling equipment, lighting, and other electrical systems.
Cargo ships
Oil rigs and other offshore platforms require a dependable generator to power their drilling equipment, lighting, and other systems.
Offshore Platforms
Cruise ships and ferries require a reliable power source to provide electricity for their cabins, restaurants, entertainment systems, and other amenities.
Sightseeing and passenger transport
Naval vessels require a reliable power source to operate their systems, radar, and other critical equipment.
Coast guard and patrol
| DCEC Cummins Marine Diesel Generator Set 50HZ 430/230V 20-132KW
| Model | LTP | PRP | ENGINE | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA | KW | KVA | KW | Model | L/H(100%) | L | L*W*H (MM) | KGS
| CCFJ-20 | 28 | 22 | 25 | 20 | 4BTA3.9-GM47 | 12 | 4L | 3.9 | E | 1670*850*1270 | 800
| CCFJ-30 | 41 | 33 | 38 | 30 | 4BTA3.9-GM47 | 12 | 4L | 3.9 | E | 1670*850*1270 | 800
| CCFJ-40 | 55 | 44 | 50 | 40 | 4BTA3.9-GM47 | 12 | 4L | 3.9 | E | 1670*850*1270 | 800
| CCFJ-50 | 69 | 55 | 63 | 50 | 6BT5.9-GM83 | 22 | 6L | 5.9 | E | 1900*900*1300 | 1000
| CCFJ-64 | 88 | 70 | 80 | 64 | 6BT5.9-GM83 | 22 | 6L | 5.9 | E | 1900*900*1300 | 1100
| CCFJ-70 | 96 | 77 | 88 | 70 | 6BT5.9-GM83 | 22 | 6L | 5.9 | E | 1900*900*1300 | 1100
| CCFJ-76 | 105 | 84 | 95 | 76 | 6BTA5.9-GM100 | 26 | 6L | 5.9 | E | 1900*900*1300 | 1250
| CCFJ-85 | 117 | 94 | 106 | 85 | 6BTA5.9-GM100 | 26 | 6L | 5.9 | E | 2020*900*1300 | 1300
| CCFJ-96 | 132 | 106 | 120 | 96 | 6CT8.3-GM115 | 29 | 6L | 8.3 | E | 2080*900*1360 | 1650
| CCFJ-120 | 165 | 132 | 150 | 120 | 6CTA8.3-GM155 | 39 | 6L | 8.3 | E | 2080*1000*1790 | 1720
| CCFJ-132 | 182 | 145 | 165 | 132 | 6CTA8.3-GM155 | 39 | 6L | 8.3 | E | 2080*1000*1790 | 1720
| CCEC Cummins Marine Diesel Generator Set 50HZ 400/230V 150-1500KW
| Model | LTP | PRP | ENGINE | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight
| KVA | KW | KVA | KW | Model | L/H(100%) | L | L*W*H (MM) | KGS
| CCFJ-150 | 206 | 165 | 188 | 150 | NT855-D(M) | 47 | 6L | 14 | E | 2760*1000*1790 | 2700
| CCFJ-180 | 248 | 198 | 225 | 180 | NT855-D(M) | 47 | 6L | 14 | E | 2760*1000*1790 | 2700
| CCFJ-200 | 275 | 220 | 250 | 200 | NT855-D(M) | 48 | 6L | 14 | E | 2760*1000*1790 | 2700
| CCFJ-250 | 344 | 275 | 313 | 250 | NT855-D(M) | 53 | 6L | 14 | E | 2760*1000*1790 | 2800
| CCFJ-280 | 385 | 308 | 350 | 280 | NT855-D(M) | 53 | 6L | 14 | E | 2998*1000*1790 | 2950
| CCFJ-300 | 413 | 330 | 375 | 300 | KTA19-D(M) | 82.5 | 6L | 19 | E | 2998*1000*1790 | 3360
| CCFJ-350 | 481 | 385 | 438 | 350 | KTA19-D(M) | 82.5 | 6L | 19 | E | 3170*1000*1920 | 3480
| CCFJ-400 | 550 | 440 | 500 | 400 | KTA19-D(M) | 82.5 | 6L | 19 | E | 3170*1000*1920 | 3650
| CCFJ-500 | 688 | 550 | 625 | 500 | KTA38-D(M) | 167 | 12V | 38 | E | 4050*1500*2480 | 7200
| CCFJ-600 | 825 | 660 | 750 | 600 | KTA38-D(M) | 167 | 12V | 38 | E | 4050*1500*2480 | 7200
| CCFJ-700 | 963 | 770 | 875 | 700 | KTA38-D(M) | 186 | 12V | 38 | E | 4050*1500*2480 | 7200
| CCFJ-800 | 1100 | 880 | 1000 | 800 | KTA38-D(M) | 195 | 12V | 38 | E | 4100*1500*2480 | 7350
| CCFJ-1000 | 1375 | 1100 | 1250 | 1000 | KTA50-D(M1) | 282 | 16V | 50 | E | 4500*1500*2480 | 9500
| CCFJ-1100 | 1513 | 1210 | 1375 | 1100 | KTA50-D(M2) | 282 | 16V | 50 | E | 4500*1500*2480 | 9500
| CCFJ-1500 | 2063 | 1650 | 1875 | 1500 | QSK60-D(M) | 461 | 16V | 60 | E | 5000*1760*1825 | 17630
Previous:
Next:
Cummins Marine Diesel Generator CCS/IMO Marine Diesel Generator 120kw Cummins Marine Generator 150kw Cummins Marine Generator 200KW Marine Diesel Generator 250KW Cummins Marine Generator 300KW Cummins Marine Generator 400kw Cummins marine generator 500KW Cummins Marine Generator 1000KW marine generator
Inquiry
Submit
Related Products
261KW/298KW Cummins Marine N855-M Engine Diesel Generator CCS/IMO2
224KW Cummins NTA855-M Marine Engine Diesel Generator with CCS/IMO
336KW Cummins Marine Engine Diesel Generator for Vessel
447KW Cummins KTA19-M3 Marine Engine Diesel Generator CCS/IMO
Cummins Auxilary Engines Diesel Marine Generator
522KW Cummins KTA19-M4 Marine Engine Diesel Generator CCS/IMO
Cummins KTA19-M3 Marine Engine Diesel Generator with Heat Exchanger
6 Cylinder Industrial SDEC Engine Marine Diesel Generator
Mecca Power, with self-owned factory assets, independent R&D team, complete infrastructure equipment, provides a professional solution for the design...
Quick Links
Home
About Us
Power Solutions
News & Videos
Privacy Policy
Branded Engine
Chinese Engine
Power Solutions
Mecca Power
Contact Us
 +86-156-5999-4455
 +86-591-83053902
 mecca@meccagen.com
Copyright 2020 Mecca Power All Rights Reserved.
+86-591-83053902
mecca@meccagen.com
+86-15659994455
