URL: https://github.com/khoanguyenminh6868/GenSet-Pro/releases/download/datasheets-upload/mecca-power-catalog-2026.pdf
Accessed: 2026-11-11
Via: catalog PDF nhà cung cấp gửi, Khoa tải lên (mecca-power-catalog-2026.pdf); pdftotext -table; chỉ giữ dòng kiểm được bằng code (catalog-pdf.mjs)

Catalog mecca-power-catalog-2026

Catalog mecca-power-catalog-2026 — trang 8 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC66C | 48 | 60 | 53 | 66 | 4BTAA3.3G14 |
| NC70C | 50 | 63 | 56 | 70 | QSB5-G1 |
| MC80C | 58 | 72 | 64 | 80 | QSB5-G2 |
| MC90C | 66 | 82 | 72 | 90 | QSB5-G3 |
| MC100C | 73 | 91 | 80 | 100 | QSB5-G4 |
| MC110C | 80 | 100 | 88 | 110 | QSB5-G5 |
| MC150C | 109 | 136 | 120 | 150 | QSB5-G6 |
| MC79C | 58 | 73 | 63 | 79 | QSB5-G10 |
| MC114C | 82 | 103 | 91 | 114 | QSB5-G11 |
| MC143C | 103 | 129 | 114 | 143 | QSB5-G12 |
| MC110C | 80 | 100 | 88 | 110 | QSB5-G13 |
| MC110C | 80 | 100 | 88 | 110 | QSB7-G1 |
| MC150C | 110 | 137.5 | 120 | 150 | QSB7-G2 |
| MC175C | 120 | 150 | 140 | 175 | QSB7-G3 |
| MC200C | 144 | 180 | 160 | 200 | QSB7-G4 |
| MC175C | 120 | 150 | 140 | 175 | QSB7-G8 |
| MC220C | 160 | 200 | 176 | 220 | QSB7-G9 |
| MC171C | 124 | 155 | 137 | 171 | B6.7G17 |
| MC235C | 172 | 215 | 188 | 235 | B6.7G18 |
| MC220C | 160 | 200 | 176 | 220 | QSL9-G1 |
| MC250C | 180 | 225 | 200 | 250 | QSL9-G2 |
| MC300C | 220 | 275 | 240 | 300 | QSL9-G4 |
| MC330C | 240 | 300 | 264 | 330 | QSL9-G7 |
| MC300C | 220 | 275 | 240 | 300 | QSL9-G9 |
| MC284C | 207 | 259 | 227 | 284 | L9-G17 |
| MC311C | 228 | 285 | 248 | 310 | L9-G18 |
| MC330C | 240 | 300 | 264 | 330 | L9-G19 |
| MC353C | 254 | 318 | 282 | 353 | QSM11-G4 |
| MC400C | 288 | 360 | 320 | 400 | QSG12-G3 |
| MC450C | 327 | 409 | 360 | 450 | QSG12-G4 |
| MC450C | 320 | 400 | 360 | 450 | QSX15-G4 |
| MC550C | 400 | 500 | 440 | 550 | QSK19-G4 |
| MC725C | 529 | 661 | 580 | 725 | QSK23-G1 |
| MC825C | 603 | 754 | 660 | 825 | QSK23-G2 |
| MC900C | 663 | 829 | 720 | 900 | QSK23-G3 |
| MC725C | 525 | 656 | 580 | 725 | QSK23-G5 |
| MC825C | 600 | 750 | 660 | 825 | QSK23-G8 |
| MC900C | 648 | 810 | 720 | 900 | QSK23-G9 |
| MC700C | 509 | 636 | 560 | 700 | VTA28-G5 |
| MC783C | 582 | 728 | 626 | 783 | QST30-G1 |
| MC860C | 643 | 804 | 688 | 860 | QST30-G2 |
| MC1000C | 728 | 910 | 800 | 1000 | QST30-G3 |
| MC1020C | 741 | 926 | 816 | 1020 | KTA38-G3 |
| MC1109C | 811 | 1014 | 887 | 1109 | KTA38-G5 |
| MC1110C | 812 | 1015 | 888 | 1110 | KTA38-G14 |
| MC1006C | 745 | 931 | 805 | 1006 | KTA38-G6 |
| MC1008C | 746 | 933 | 806 | 1008 | KTA38-G7 |
| MC1100C | 800 | 1000 | 880 | 1100 | QSK38-G1 |
| MC1250C | 908 | 1135 | 1000 | 1250 | QSK38-G2 |
| MC1400C | 1020 | 1275 | 1120 | 1400 | QSK38-G3 |
| MC1400C | 1020 | 1275 | 1120 | 1400 | QSK38-G5 |
| MC1520C | 1086 | 1358 | 1216 | 1520 | QSK38-G19 |
| MC1400C | 1020 | 1275 | 1120 | 1400 | KTA50-G3 |
| MC1385C | 1020 | 1275 | 1116 | 1395 | KTA50-G20 |
| MC1400C | 1020 | 1275 | 1120 | 1400 | KTA50-G7 |
| MC1675C | 1200 | 1500 | 1340 | 1675 | KTA50-GS8 |
| MC2000C | 1454 | 1818 | 1600 | 2000 | KTA50-G23 |
| MC1400C | 1020 | 1275 | 1120 | 1400 | QSK50-G2 |
| MC1540C | 1120 | 1400 | 1232 | 1540 | QSK50-G3 |
| MC1700C | 1232 | 1540 | 1360 | 1700 | QSK50-G4 |
| MC1825C | 1320 | 1650 | 1460 | 1825 | QSK50-G7 |
| MC1700C | 1232 | 1540 | 1360 | 1700 | QSK50-G11 |
| MC1700C | 1232 | 1540 | 1360 | 1700 | QSK50-G12 |
| MC1875C | 1370 | 1713 | 1500 | 1875 | QSK50-G13 |
| MC1760C | 1300 | 1625 | 1408 | 1760 | QSK50G14 |
| MC1875C | 1360 | 1700 | 1500 | 1875 | QSK50G15 |
| MC2000C | 1500 | 1875 | 1600 | 2000 | QSK50-G16 |
| MC2250C | 1600 | 2000 | 1800 | 2250 | QSK50-G17 |
| MC1863C | 1365 | 1706 | 1490 | 1863 | QSK60-G2 |
| MC2000C | 1500 | 1875 | 1600 | 2000 | QSK60-G3 |
| MC2250C | 1636 | 2045 | 1800 | 2250 | QSK60-G4 |
| MC2000C | 1500 | 1875 | 1600 | 2000 | QSK60-G7 |
| MC2500C | 1800 | 2250 | 2000 | 2500 | QSK60-G8 |
| MC1875C | 1360 | 1700 | 1500 | 1875 | QSK60-G10 |
| MC2250C | 1600 | 2000 | 1800 | 2250 | QSK60-G11 |
| MC2000C | 1460 | 1825 | 1600 | 2000 | QSK60-G12 |
| MC2500C | 1600 | 2000 | 2000 | 2500 | QSK60G13 |
| MC2500C | 1600 | 2000 | 2000 | 2500 | QSK60-G18 |
| MC2750C | 2000 | 2500 | 2200 | 2750 | QSK60-G23 |
| MC3000C | 2200 | 2750 | 2400 | 3000 | QSK78G15 |
| MC3000C | 2200 | 2750 | 2400 | 3000 | QSK78-G16 |
| MC3000C | 2200 | 2750 | 2400 | 3000 | QSK78-G23 |
| MC3000C | 2200 | 2750 | 2400 | 3000 | QSK78-G24 |
| MC3500C | 2500 | 3125 | 2800 | 3500 | QSK95-G5 |
| MC3763C | 2690 | 3363 | 3010 | 3763 | QSK95-G4 |
| MC3763C | 2690 | 3363 | 3010 | 3763 | QSK95-G10 |

Catalog mecca-power-catalog-2026 — trang 8 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC75C | 55 | 69 | 60 | 75 | QSB5-G1 |
| MC88C | 65 | 81 | 70 | 88 | QSB5-G2 |
| MC188C | 136 | 170 | 150 | 188 | QSB5-G3 |
| MC220C | 160 | 200 | 176 | 220 | QSB5-G4 |
| MC250C | 180 | 225 | 200 | 250 | QSB5-G5 |
| MC156C | 113 | 141 | 125 | 156 | QSB5-G6 |
| MC91C | 66 | 83 | 73 | 91 | QSB5-G10 |
| MC126C | 92 | 115 | 101 | 126 | QSB5-G11 |
| MC158C | 114 | 143 | 126 | 158 | QSB5-G12 |
| MC125C | 90 | 113 | 100 | 125 | QSB5-G13 |
| MC125C | 90 | 113 | 100 | 125 | QSB7-G1 |
| MC188C | 130 | 163 | 150 | 188 | QSB7-G2 |
| MC188C | 136 | 170 | 150 | 188 | QSB7-G3 |
| MC220C | 160 | 200 | 176 | 220 | QSB7-G4 |
| MC188C | 136 | 170 | 150 | 188 | QSB7-G8 |
| MC250C | 180 | 225 | 200 | 250 | QSB7-G9 |
| MC194C | 141 | 176 | 155 | 194 | B6.7G17 |
| MC256C | 188 | 235 | 205 | 256 | B6.7G18 |
| MC250C | 182 | 228 | 200 | 250 | QSL9-G1 |
| MC288C | 210 | 263 | 230 | 288 | QSL9-G2 |
| MC313C | 227 | 284 | 250 | 313 | QSL9-G3 |
| MC344C | 250 | 313 | 275 | 344 | QSL9-G4 |
| MC375C | 275 | 344 | 300 | 375 | QSL9-G5 |
| MC375C | 275 | 344 | 300 | 375 | QSL9-G7 |
| MC344C | 250 | 313 | 275 | 344 | QSL9-G9 |
| MC290C | 212 | 265 | 232 | 290 | L9-G17 |
| MC323C | 235 | 294 | 258 | 323 | L9-G18 |
| MC355C | 260 | 325 | 284 | 355 | L9-G19 |
| MC381C | 274 | 343 | 305 | 381 | QSM11-G4 |
| MC431C | 274 | 343 | 345 | 431 | QSM11-G5 |
| MC463C | 340 | 425 | 370 | 463 | QSG12-G3 |
| MC523C | 383 | 479 | 418 | 523 | QSG12-G4 |
| MC563C | 410 | 513 | 450 | 563 | QSX15-G7 |
| MC500C | 355 | 444 | 400 | 500 | QSX15-G8 |
| MC625C | 450 | 563 | 500 | 625 | QSX15-G9 |
| MC625C | 455 | 569 | 500 | 625 | QSX15-G17 |
| MC629C | 456 | 570 | 503 | 629 | QSK19-G4 |
| MC750C | 550 | 688 | 600 | 750 | QSK19-G5 |
| MC813C | 550 | 688 | 650 | 813 | QSK19-G8 |
| MC759C | 550 | 688 | 607 | 759 | QSK23-G1 |
| MC958C | 700 | 875 | 766 | 958 | QSK23-G2 |
| MC1010C | 736 | 920 | 808 | 1010 | QSK23-G3 |
| MC813C | 591 | 739 | 650 | 813 | QSK23-G5 |
| MC938C | 680 | 850 | 750 | 938 | QSK23-G6 |
| MC1000C | 720 | 900 | 800 | 1000 | QSK23-G7 |
| MC750C | 547 | 684 | 600 | 750 | VTA28-G5 |
| MC939C | 700 | 875 | 751 | 939 | QST30-G1 |
| MC1000C | 740 | 925 | 800 | 1000 | QST30-G2 |
| MC1125C | 823 | 1029 | 900 | 1125 | QST30-G3 |
| MC1250C | 910 | 1138 | 1000 | 1250 | QST30-G5 |
| MC1136C | 833 | 1041 | 909 | 1136 | KTA38-G3 |
| MC1264C | 923 | 1154 | 1011 | 1264 | KTA38-G4 |
| MC1264C | 923 | 1154 | 1011 | 1264 | KTA38-G14 |
| MC1588C | 1120 | 1400 | 1270 | 1588 | KTA50-G3 |
| MC1494C | 1085 | 1356 | 1195 | 1494 | KTA50-G20 |
| MC1750C | 1275 | 1594 | 1400 | 1750 | QSK50-G3 |
| MC1875C | 1365 | 1706 | 1500 | 1875 | QSK50-G4 |
| MC1875C | 1365 | 1706 | 1500 | 1875 | QSK50-G5 |
| MC2000C | 1440 | 1800 | 1600 | 2000 | QSK50-G6 |
| MC1875C | 1365 | 1706 | 1500 | 1875 | QSK50-G11 |
| MC1875C | 1365 | 1706 | 1500 | 1875 | QSK50-G12 |
| MC1900C | 1370 | 1713 | 1520 | 1900 | QSK50G22 |
| MC2213C | 1600 | 2000 | 1770 | 2213 | QSK50-G23 |
| MC2513C | 1810 | 2263 | 2010 | 2513 | QSK50-G24 |
| MC2344C | 1700 | 2125 | 1875 | 2344 | QSK60-G10 |
| MC2500C | 1825 | 2281 | 2000 | 2500 | QSK60-G12 |
| MC2750C | 1800 | 2250 | 2200 | 2750 | QSK60-G14 |
| MC2063C | 1500 | 1875 | 1650 | 2063 | QSK60-G15 |
| MC3125C | 2336 | 2920 | 2500 | 3125 | QSK78-G6 |
| MC3125C | 2312 | 2890 | 2500 | 3125 | QSK78-G7 |
| MC3438C | 2500 | 3125 | 2750 | 3438 | QSK78-G8 |
| MC3125C | 2275 | 2844 | 2500 | 3125 | QSK78-G11 |
| MC3438C | 2500 | 3125 | 2750 | 3438 | QSK78-G12 |
| MC3438C | 2500 | 3125 | 2750 | 3438 | QSK78-G19 |
| MC3438C | 2500 | 3125 | 2750 | 3438 | QSK78-G20 |
| MC4375C | 3000 | 3750 | 3500 | 4375 | QSK95-G2 |
| MC4375C | 3000 | 3750 | 3500 | 4375 | QSK95-G9 |

Catalog mecca-power-catalog-2026 — trang 9 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC66C | 48 | 60 | 53 | 66 | QSB3.9-G2 |
| MC88C | 64 | 80 | 70 | 88 | QSB3.9-G3 |
| MC110C | 80 | 100 | 88 | 110 | QSB5.9-G2 |
| MC138C | 100 | 125 | 110 | 138 | QSB5.9-G3 |
| MC165C | 120 | 150 | 132 | 165 | QSB6.7-G3 |
| MC198C | 144 | 180 | 158 | 198 | QSB6.7-G4 |
| MC220C | 160 | 200 | 176 | 220 | QSL8.9-G2 |
| MC248C | 180 | 225 | 198 | 248 | QSL8.9-G3 |
| MC375C | 270 | 337.5 | 300 | 375 | QSL8.9-G30 |
| MC395C | 288 | 360 | 316 | 395 | QSZ13-G6 |
| MC438C | 320 | 400 | 350 | 438 | QSZ13-G7 |

Catalog mecca-power-catalog-2026 — trang 9 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC425C | 310 | 388 | 340 | 425 | QSZ13-G6 |
| MC488C | 360 | 450 | 390 | 488 | QSZ13-G7 |

Catalog mecca-power-catalog-2026 — trang 10 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC275C | 200 | 250 | 220 | 275 | NTA855-G1 |
| MC313C | 220 | 275 | 250 | 313 | NTA855-G1A |
| MC350C | 250 | 313 | 280 | 350 | NTA855-G1B |
| MC375C | 275 | 344 | 300 | 375 | NTA855-G2A |
| MC350C | 250 | 313 | 280 | 350 | M15-G3 |
| MC375C | 275 | 344 | 300 | 375 | M15-G4 |
| MC413C | 300 | 375 | 330 | 413 | M15-G5 |
| MC450C | 320 | 400 | 360 | 450 | M15-G6 |
| MC500C | 360 | 450 | 400 | 500 | M15-G7 |
| MC563C | 410 | 513 | 450 | 563 | M15-G8 |
| MC500C | 360 | 450 | 400 | 500 | KTA19-G3 |
| MC563C | 400 | 500 | 450 | 563 | KTA19-G3A |
| MC563C | 400 | 500 | 450 | 563 | KTA19-G4 |
| MC631C | 420 | 525 | 505 | 631 | KTAA19-G5 |
| MC650C | 460 | 575 | 520 | 650 | KTAA19-G6 |
| MC700C | 500 | 625 | 560 | 700 | KT38-G |
| MC788C | 570 | 713 | 630 | 788 | KTA38-G1 |
| MC788C | 570 | 713 | 630 | 788 | KTA38-G1B |
| MC800C | 580 | 725 | 640 | 800 | KT38-GA |
| MC888C | 640 | 800 | 710 | 888 | KTA38-G2B |
| MC1375C | 1020 | 1275 | 1100 | 1375 | KTA50-G12 |
| MC1600C | 1100 | 1375 | 1280 | 1600 | KTA50-G12A |
| MC1650C | 1100 | 1375 | 1320 | 1650 | KTA50-G8 |
| MC1875C | 1340 | 1675 | 1500 | 1875 | KTA50-G15X |
| MC300C | 210 | 263 | 240 | 300 | QSM11-G1 |
| MC338C | 240 | 300 | 270 | 338 | QSM11-G2 |
| MC375C | 270 | 338 | 300 | 375 | QSM11-G3 |
| MC388C | 280 | 350 | 310 | 388 | QSM11-G4 |
| MC400C | 290 | 363 | 320 | 400 | QSM11-G5 |
| MC413C | 300 | 375 | 330 | 413 | QSM11-G6 |
| MC275C | 200 | 250 | 220 | 275 | QSNT-G6 |
| MC313C | 220 | 275 | 250 | 313 | QSNT-G7 |
| MC388C | 280 | 350 | 310 | 388 | QSNT-G2 |
| MC438C | 320 | 400 | 350 | 438 | QSNT-G3 |
| MC500C | 360 | 450 | 400 | 500 | QSNT-G4X |
| MC500C | 360 | 450 | 400 | 500 | QSK19-G14 |
| MC563C | 400 | 500 | 450 | 563 | QSK19-G13 |
| MC631C | 460 | 575 | 505 | 631 | QSK19-G12 |
| MC650C | 470 | 588 | 520 | 650 | QSK19-G6 |
| MC713C | 520 | 650 | 570 | 713 | QSK19-G4 |
| MC750C | 550 | 688 | 600 | 750 | QSK19-G11 |
| MC700C | 509 | 636 | 560 | 700 | QSK19-G31 |
| MC700C | 509 | 636 | 560 | 700 | QSK19-G35 |
| MC750C | 545 | 681 | 600 | 750 | QSK19-G32 |
| MC825C | 600 | 750 | 660 | 825 | QSK19-G33 |
| MC900C | 655 | 819 | 720 | 900 | QSK19-G34 |
| MC825C | 600 | 750 | 660 | 825 | QSK38-G8 |
| MC888C | 650 | 813 | 710 | 888 | QSK38-G7 |
| MC1000C | 728 | 910 | 800 | 1000 | QSK38-G6 |
| MC1259C | 915 | 1144 | 1007 | 1259 | QSK38-G2 |
| MC1500C | 1100 | 1375 | 1200 | 1500 | QSK38-G19 |
| MC1000C | 727 | 909 | 800 | 1000 | QSK38-G26 |
| MC1125C | 818 | 1023 | 900 | 1125 | QSK38-G27 |
| MC1250C | 909 | 1136 | 1000 | 1250 | QSK38-G28 |
| MC1400C | 1018 | 1273 | 1120 | 1400 | QSK38-G29 |
| MC1540C | 1120 | 1400 | 1232 | 1540 | QSK38-G30 |
| MC1675C | 1218 | 1523 | 1340 | 1675 | QSK38-G31 |
| MC1760C | 1300 | 1625 | 1408 | 1760 | QSK38-G32 |
| MC638C | 450 | 562.5 | 510 | 638 | KTA19-G8E |
| MC694C | 500 | 625 | 555 | 694 | KTA19-G8A |
| MC750C | 545 | 681.25 | 600 | 750 | KTA19-G9A |
| MC875C | 650 | 812.5 | 700 | 875 | KTA38-G2E |
| MC1000C | 750 | 937.5 | 800 | 1000 | KTA38-G5E |
| MC1125C | 850 | 1062.5 | 900 | 1125 | KTA38-G7E |
| MC1250C | 900 | 1125 | 1000 | 1250 | KTA38-G9E |
| MC1375C | 1000 | 1250 | 1100 | 1375 | KTA38-G9A |
| MC1375C | 1000 | 1250 | 1100 | 1375 | KTA50-G3E |
| MC1500C | 1100 | 1375 | 1200 | 1500 | KTA50-G7E |
| MC1625C | 1200 | 1500 | 1300 | 1625 | KTA50-G8E |
| MC1875C | 1340 | 1675 | 1500 | 1875 | KTA50-G15A |
| MC2000C | 1500 | 1875 | 1600 | 2000 | KTA50-G16A |

Catalog mecca-power-catalog-2026 — trang 10 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC375C | 275 | 344 | 300 | 375 | NTA855-G1B |
| MC375C | 275 | 344 | 300 | 375 | NTA855-G2 |
| MC438C | 315 | 394 | 350 | 438 | NTA855-G3 |
| MC375C | 275 | 344 | 300 | 375 | M15-G3 |
| MC413C | 300 | 375 | 330 | 413 | M15-G4 |
| MC450C | 330 | 413 | 360 | 450 | M15-G5 |
| MC500C | 360 | 450 | 400 | 500 | M15-G6 |
| MC525C | 380 | 475 | 420 | 525 | M15-G7 |
| MC500C | 350 | 438 | 400 | 500 | KTA19-G2 |
| MC563C | 410 | 512.5 | 450 | 563 | KTA19-G3 |
| MC625C | 450 | 562.5 | 500 | 625 | KTA19-G3A |
| MC625C | 450 | 562.5 | 500 | 625 | KTA19-G4 |
| MC688C | 470 | 587.5 | 550 | 688 | KTAA19-G5 |
| MC963C | 700 | 875 | 770 | 963 | KTA38-G1B |
| MC1038C | 750 | 937.5 | 830 | 1038 | KTA38-G2B |
| MC1125C | 800 | 1000 | 900 | 1125 | KTA38-G2A |
| MC1250C | 900 | 1125 | 1000 | 1250 | KTA38-G4 |
| MC1313C | 950 | 1188 | 1050 | 1313 | KTA38-G4B |
| MC1563C | 1100 | 1375 | 1250 | 1563 | KTA50-G3 |
| MC1475C | 1130 | 1412.5 | 1180 | 1475 | KTA50-G12 |
| MC1788C | 1220 | 1525 | 1430 | 1788 | KTA50-G12A |
| MC350C | 250 | 313 | 280 | 350 | QSM11-G1 |
| MC375C | 270 | 338 | 300 | 375 | QSM11-G2 |
| MC388C | 280 | 350 | 310 | 388 | QSM11-G3 |
| MC400C | 290 | 363 | 320 | 400 | QSM11-G4 |
| MC713C | 500 | 625 | 570 | 713 | QSK19-G4 |
| MC713C | 500 | 625 | 570 | 713 | QSK19-G35 |
| MC813C | 545 | 681 | 650 | 813 | QSK19-G8 |
| MC1438C | 960 | 1200 | 1150 | 1438 | QSK38-G5 |
| MC1550C | 1100 | 1375 | 1240 | 1550 | QSK38-G4 |

Catalog mecca-power-catalog-2026 — trang 11 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC14P | 10 | 13 | 11 | 14 | 403A-15G1 |
| MC14P | 10 | 13 | 11 | 14 | 403D-15G |
| MC16P | 12 | 15 | 13 | 16 | 403A-15G2 |
| MC23P | 16 | 20 | 18 | 23 | 404A-22G1 |
| MC23P | 16 | 20 | 18 | 23 | 404D-22G |
| MC113P | 80 | 100 | 90 | 113 | 1104C-44TAG2 |
| MC220P | 160 | 200 | 176 | 220 | 1206A-E70TTAG1 |
| MC250P | 180 | 225 | 200 | 250 | 1206A-E70TTAG2 |
| MC275P | 200 | 250 | 220 | 275 | 1206A-E70TTAG3 |
| MC339P | 245 | 306 | 271 | 339 | 1706A-E93TAG1 |
| MC383P | 278 | 348 | 306 | 383 | 1706A-E93TAG2 |
| MC2000P | 1480 | 1850 | 1600 | 2000 | 4016TAG1A |
| MC2250P | 1600 | 2000 | 1800 | 2250 | 4016TAG2A |
| MC2750P | 2000 | 2500 | 2200 | 2750 | 4016-61TRG3X |
| MC825P | 600 | 750 | 660 | 825 | 5006A-E23TAG1 |
| MC900P | 640 | 800 | 720 | 900 | 5006A-E23TAG2 |
| MC1000P | 728 | 910 | 800 | 1000 | 5008A-E30TAG1 |
| MC1125P | 808 | 1010 | 900 | 1125 | 5008A-E30TAG2 |
| MC1400P | 1020 | 1275 | 1120 | 1400 | 5012A-E46TAG1 |
| MC1500P | 1080 | 1350 | 1200 | 1500 | 5012A-E46TAG2 |
| MC1650P | 1200 | 1500 | 1320 | 1650 | 5012A-E46TAG3 |
| MC1875P | 1368 | 1710 | 1500 | 1875 | 5012A-E46TAG4 |
| MC1925P | 1400 | 1750 | 1540 | 1925 | 5016A-E61TRG0 |
| MC2000P | 1480 | 1850 | 1600 | 2000 | 5016A-E61TRG1 |
| MC2250P | 1600 | 2000 | 1800 | 2250 | 5016A-E61TRG2 |
| MC2500P | 1800 | 2250 | 2000 | 2500 | 5016A-E61TRG3 |
| MC825P | 600 | 750 | 660 | 825 | 5006AC-E23TAG1 |
| MC900P | 640 | 800 | 720 | 900 | 5006AC-E23TAG2 |
| MC1000P | 728 | 910 | 800 | 1000 | 5008AC-E30TAG1 |
| MC1125P | 808 | 1010 | 900 | 1125 | 5008AC-E30TAG2 |
| MC1250P | 900 | 1125 | 1000 | 1250 | 5008AC-E30TAG3 |
| MC1400P | 1020 | 1275 | 1120 | 1400 | 5012AC-E46TAG1 |
| MC1500P | 1080 | 1350 | 1200 | 1500 | 5012AC-E46TAG2 |
| MC1650P | 1200 | 1500 | 1320 | 1650 | 5012AC-E46TAG3 |
| MC1875P | 1368 | 1710 | 1500 | 1875 | 5012AC-E46TAG4 |
| MC1925P | 1400 | 1750 | 1540 | 1925 | 5016AC-E61TRG0 |
| MC2000P | 1480 | 1850 | 1600 | 2000 | 5016AC-E61TRG1 |
| MC2250P | 1600 | 2000 | 1800 | 2250 | 5016AC-E61TRG2 |
| MC2500P | 1800 | 2250 | 2000 | 2500 | 5016AC-E61TRG3 |

Catalog mecca-power-catalog-2026 — trang 11 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC26P | 19 | 24 | 21 | 26 | 404D-22G |
| MC36P | 26 | 33 | 29 | 36 | 404D-22TG |
| MC39P | 28 | 35 | 31 | 39 | 1103A-33G |
| MC186P | 135 | 169 | 149 | 186 | 1106A-70TAG2 |
| MC248P | 180 | 225 | 198 | 248 | 1206A-E70TTAG1 |
| MC248P | 180 | 225 | 198 | 248 | 1206A-E70TTAG2 |
| MC248P | 180 | 225 | 198 | 248 | 1206A-E70TTAG3 |
| MC320P | 232 | 290 | 256 | 320 | 1506A-E88TAG3 |
| MC392P | 285 | 356 | 314 | 392 | E93TAG1 |
| MC392P | 285 | 356 | 314 | 392 | E93TAG2 |
| MC440P | 320 | 400 | 352 | 440 | 2206C-E13TAG2 |
| MC440P | 320 | 400 | 352 | 440 | 2206C-E13TAG3 |
| MC550P | 400 | 500 | 440 | 550 | 2506C-E15TAG1 |
| MC688P | 500 | 625 | 550 | 688 | 2806A-E18TAG2 |
| MC935P | 680 | 850 | 748 | 935 | 4006-23TAG3A |
| MC1125P | 810 | 1013 | 900 | 1125 | 5008C-E30TAG4 |
| MC1250P | 900 | 1125 | 1000 | 1250 | 5008C-E30TAG5 |
| MC1563P | 1125 | 1406 | 1250 | 1563 | 5012C-E46TAG5 |
| MC1857P | 1350 | 1687 | 1500 | 1875 | 5012C-E46TAG6 |
| MC2375P | 1710 | 2138 | 1900 | 2375 | 5016C-E61TRG6 |

Catalog mecca-power-catalog-2026 — trang 12 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC729M | 530 | 663 | 583 | 729 | 12V1600G20F |
| MC825M | 600 | 750 | 660 | 825 | 12V1600G11F |
| MC880M | 640 | 800 | 704 | 880 | 12V1600G21F |
| MC990M | 720 | 900 | 792 | 990 | 12V1600G31F |
| MC1815M | 1320 | 1650 | 1452 | 1815 | 12V4000G23F |
| MC2021M | 1470 | 1837.5 | 1617 | 2021 | 12V4000G63F |
| MC2300M | 1670 | 2087.5 | 1840 | 2300 | 16V4000G23F |
| MC2475M | 1800 | 2250 | 1980 | 2475 | 16V4000G63F |
| MC2750M | 2000 | 2500 | 2200 | 2750 | 20V4000G23F |
| MC3080M | 2240 | 2800 | 2464 | 3080 | 20V4000G63F |
| MC3300M | 2400 | 3000 | 2640 | 3300 | 20V4000G63LF |
| MC825M | 600 | 750 | 660 | 825 | 12V2000G16F |
| MC880M | 640 | 800 | 704 | 880 | 12V2000G26F |
| MC1512M | 1100 | 1375 | 1210 | 1512 | 12V4000G14RF |
| MC1815M | 1320 | 1650 | 1452 | 1815 | 12V4000G14F |
| MC2020M | 1470 | 1837.5 | 1616 | 2020 | 12V4000G24F |
| MC2300M | 1670 | 2087.5 | 1840 | 2300 | 16V4000G14F |
| MC3080M | 2240 | 2800 | 2464 | 3080 | 20V4000G24F |
| MC3600M | 2600 | 3250 | 2880 | 3600 | 20V4000G44F |
| MC3850M | 2800 | 3500 | 3080 | 3850 | 20V4000G44LF |

Catalog mecca-power-catalog-2026 — trang 12 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC756M | 550 | 688 | 605 | 756 | 12V1600G20S |
| MC935M | 680 | 850 | 748 | 935 | 12V1600G21S |
| MC1004M | 730 | 913 | 803 | 1004 | 12V1600G31S |
| MC1121M | 815 | 1019 | 897 | 1121 | 12V1600G41S |
| MC2000M | 1455 | 1819 | 1600 | 2000 | 12V4000G43S |
| MC2200M | 1600 | 2000 | 1760 | 2200 | 12V4000G83S |
| MC2500M | 1800 | 2250 | 2000 | 2500 | 16V4000G43S |
| MC2875M | 2100 | 2625 | 2300 | 2875 | 16V4000G83S |
| MC3125M | 2300 | 2875 | 2500 | 3125 | 20V4000G43S |
| MC3438M | 2500 | 3125 | 2750 | 3438 | 20V4000G83S |
| MC4000M | 2910 | 3637.5 | 3200 | 4000 | 20V4000G83LS |
| MC1925M | 1400 | 1750 | 1540 | 1925 | 12V4000G14S |
| MC2241M | 1630 | 2037.5 | 1793 | 2241 | 12V4000G24S |
| MC2599M | 1890 | 2362.5 | 2079 | 2599 | 16V4000G14S |
| MC2929M | 2130 | 2662.5 | 2343 | 2929 | 16V4000G24S |
| MC3163M | 2300 | 2875 | 2530 | 3163 | 20V4000G14S |
| MC3500M | 2545 | 3181.25 | 2800 | 3500 | 20V4000G24S |
| MC3850M | 2800 | 3500 | 3080 | 3850 | 20V4000G44S |

Catalog mecca-power-catalog-2026 — trang 13 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC22D | 16 | 20 | 18 | 22 | BFM3 |
| MC28D | 20 | 25 | 22 | 28 | BFM3T |
| MC33D | 24 | 30 | 26 | 33 | BFM3T |
| MC83D | 60 | 75 | 66 | 83 | BF4M2012C |
| MC99D | 72 | 90 | 79 | 99 | BF4M2012C |
| MC110D | 80 | 100 | 88 | 110 | BF4M1013EC |
| MC124D | 90 | 113 | 99 | 124 | BF4M1013EC |
| MC176D | 128 | 160 | 141 | 176 | BF6M1013EC |
| MC198D | 144 | 180 | 158 | 198 | BF6M1013EC |
| MC206D | 150 | 188 | 165 | 206 | BF6M1013FC |
| MC220D | 160 | 200 | 176 | 220 | BF6M1013FC |
| MC1000D | 260 | 325 | 800 | 1000 | TCD12.1 |
| MC413D | 300 | 375 | 330 | 413 | TCD12.1 |
| MC495D | 360 | 450 | 396 | 495 | TCD13.0 |
| MC550D | 400 | 500 | 440 | 550 | TCD13.0 |
| MC248D | 180 | 225 | 198 | 248 | BF6M1015-LA |
| MC275D | 200 | 250 | 220 | 275 | BF6M1015C-LA |
| MC303D | 220 | 275 | 242 | 303 | BF6M1015C-LA |
| MC344D | 250 | 313 | 275 | 344 | BF6M1015C-LA |
| MC385D | 280 | 350 | 308 | 385 | BF6M1015C-LA |
| MC413D | 300 | 375 | 330 | 413 | BF6M1015CP-LA |
| MC481D | 350 | 438 | 385 | 481 | BF8M1015C-LA |
| MC495D | 360 | 450 | 396 | 495 | BF8M1015C-LA |
| MC523D | 380 | 475 | 418 | 523 | BF8M1015CP-LA |
| MC550D | 400 | 500 | 440 | 550 | BF8M1015CP-LA |
| MC605D | 440 | 550 | 484 | 605 | BF8M1015CP-LA |
| MC619D | 450 | 563 | 495 | 619 | BF8M1015CP-LA |

Catalog mecca-power-catalog-2026 — trang 13 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC28D | 20 | 25 | 22 | 28 | BFM3 |
| MC39D | 28 | 35 | 31 | 39 | BFM3 |
| MC88D | 64 | 80 | 70 | 88 | BF4M2012C |
| MC110D | 80 | 100 | 88 | 110 | BF4M2012C |
| MC138D | 100 | 125 | 110 | 138 | BF4M1013EC |
| MC184D | 134 | 168 | 147 | 184 | BF6M1013EC |
| MC220D | 160 | 200 | 176 | 220 | BF6M1013EC |
| MC231D | 168 | 210 | 185 | 231 | BF6M1013FC |
| MC248D | 180 | 225 | 198 | 248 | BF6M1013FC |
| MC352D | 256 | 320 | 282 | 352 | TCD8.7 |
| MC413D | 300 | 375 | 330 | 413 | TCD12.1G1 |
| MC440D | 320 | 400 | 352 | 440 | TCD12.1G2 |
| MC515D | 374.4 | 468 | 412 | 515 | TCD13.0G1 |
| MC550D | 400 | 500 | 440 | 550 | TCD13.0G2 |
| MC275D | 200 | 250 | 220 | 275 | BF6M1015-LA |
| MC400D | 290 | 363 | 319 | 399 | BF6M1015CP-LA |
| MC440D | 320 | 400 | 352 | 440 | BF6M1015CP-LA |
| MC500D | 360 | 450 | 396 | 495 | BF8M1015C-LA |
| MC550D | 400 | 500 | 440 | 550 | BF8M1015C-LA |

Catalog mecca-power-catalog-2026 — trang 14 trái
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC138D | 100 | 125 | 110 | 138 | DP054CA |
| MC175D | 127 | 159 | 140 | 175 | DP054CB |
| MC220D | 160 | 200 | 176 | 220 | DP054CC |
| MC238D | 173 | 216 | 190 | 238 | DP086CA |
| MC248D | 180 | 225 | 198 | 248 | DP086CB |
| MC275D | 200 | 250 | 220 | 275 | DP086CC |
| MC303D | 220 | 275 | 242 | 303 | DP086CD |
| MC330D | 240 | 300 | 264 | 330 | DP086CE |
| MC385D | 280 | 350 | 308 | 385 | DP126CA |
| MC424D | 308 | 385 | 339 | 424 | DP126CB |
| MC574D | 416 | 520 | 459 | 574 | DP158CB |
| MC620D | 450 | 563 | 496 | 620 | DP158CC |
| MC665D | 482 | 603 | 532 | 665 | DP158CD-1 |
| MC703D | 509 | 636 | 562 | 703 | DP158CD |

Catalog mecca-power-catalog-2026 — trang 14 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC164D | 118 | 148 | 131 | 164 | DP054CA |
| MC193D | 139 | 174 | 154 | 193 | DP054CB |
| MC234D | 175 | 219 | 187 | 234 | DP054CC |
| MC261D | 189 | 236 | 209 | 261 | DP086CA |
| MC291D | 210 | 263 | 233 | 291 | DP086CB |
| MC320D | 232 | 290 | 256 | 320 | DP086CC |
| MC350D | 253 | 316 | 280 | 350 | DP086CD |
| MC379D | 275 | 344 | 303 | 379 | DP086CE |
| MC396D | 286 | 358 | 317 | 396 | DP126CA |
| MC426D | 308 | 385 | 341 | 426 | DP126CB |
| MC490D | 354 | 443 | 392 | 490 | DP126CD |
| MC538D | 383 | 479 | 430 | 538 | DP126CE |
| MC630D | 455 | 569 | 504 | 630 | DP158CB |
| MC698D | 506 | 633 | 558 | 698 | DP158CC |
| MC750D | 550 | 688 | 600 | 750 | DP158CD |

Catalog mecca-power-catalog-2026 — trang 15 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC20BD | 15 | 19 | 16 | 20 | 4M06G20/5 |
| MC25BD | 18 | 23 | 20 | 25 | 4M06G25/5 |
| MC35BD | 26 | 33 | 28 | 35 | 4M06G35/5 |
| MC44BD | 32 | 40 | 35 | 44 | 4M06G44/5 |
| MC50BD | 36 | 45 | 40 | 50 | 4M06G50/5 |
| MC55BD | 40 | 50 | 44 | 55 | 4M06G55/5 |
| MC88BD | 64 | 80 | 70 | 88 | 4M10G88/5 |
| MC125BD | 80 | 100 | 100 | 125 | 4M10G125/5 |
| MC150BD | 108 | 135 | 120 | 150 | 6M11G150/5 |
| MC165BD | 120 | 150 | 132 | 165 | 6M11G165/5 |
| MC220BD | 160 | 200 | 176 | 220 | 6M16G220/5 |
| MC250BD | 184 | 230 | 200 | 250 | 6M16G250/5 |
| MC275BD | 200 | 250 | 220 | 275 | 6M16G275/5 |
| MC300BD | 220 | 275 | 240 | 300 | 6M16G300/5 |
| MC350BD | 256 | 320 | 280 | 350 | 6M16G350/5 |
| MC400BD | 300 | 375 | 320 | 400 | 6M21G400/5 |
| MC440BD | 320 | 400 | 352 | 440 | 6M21G440/5 |
| MC500BD | 360 | 450 | 400 | 500 | 6M21G500/5 |
| MC550BD | 400 | 500 | 440 | 550 | 6M21G550/5 |
| MC660BD | 480 | 600 | 528 | 660 | 6M33G660/5 |
| MC715BD | 520 | 650 | 572 | 715 | 6M33G715/5 |
| MC750BD | 544 | 680 | 600 | 750 | 6M33G750/5 |
| MC825BD | 600 | 750 | 660 | 825 | 6M33G825/5 |
| MC900BD | 640 | 800 | 720 | 900 | 8M33G900/5 |
| MC1000BD | 720 | 900 | 800 | 1000 | 8M33G1000/5 |
| MC900BD | 652 | 815 | 720 | 900 | 12M26G900/5 |
| MC1000BD | 720 | 900 | 800 | 1000 | 12M26G1000/5 |
| MC1250BD | 920 | 1150 | 1000 | 1250 | 12M33G1250/5 |
| MC1400BD | 1000 | 1250 | 1120 | 1400 | 12M33G1400/5 |
| MC1500BD | 1100 | 1375 | 1200 | 1500 | 12M33G1500/5 |
| MC1650BD | 1200 | 1500 | 1320 | 1650 | 12M33G1650/5 |
| MC1700BD | 1200 | 1500 | 1360 | 1700 | 16M33G1700/5 |
| MC1900BD | 1400 | 1750 | 1520 | 1900 | 16M33G1900/5 |
| MC2250BD | 1600 | 2000 | 1800 | 2250 | 20M33G2250/5 |
| MC2550BD | 1824 | 2280 | 2040 | 2550 | 12M55G2550/5 |
| MC2750BD | 2000 | 2500 | 2200 | 2750 | 12M55G2750/5 |
| MC3125BD | 2250 | 2813 | 2500 | 3125 | 16M55G3000/5 |
| MC3313BD | 2400 | 3000 | 2650 | 3313 | 16M55G3300/5 |
| MC3750BD | 2600 | 3250 | 3000 | 3750 | 16M55G3750/5 |

Catalog mecca-power-catalog-2026 — trang 15 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC25BD | 18 | 23 | 20 | 25 | 4M06G20/6 |
| MC51BD | 37 | 46 | 41 | 51 | 4M06G41/6 |
| MC63BD | 45 | 56 | 50 | 63 | 4M06G50/6 |
| MC69BD | 50 | 63 | 55 | 69 | 4M06G55/6 |
| MC83BD | 60 | 75 | 66 | 83 | 4M10G66/6 |
| MC104BD | 75 | 94 | 83 | 104 | 4M10G83/6 |
| MC125BD | 90 | 113 | 100 | 125 | 4M10G100/6 |
| MC138BD | 100 | 125 | 110 | 138 | 6M11G110/6 |
| MC200BD | 145 | 181 | 160 | 200 | 6M11G160/6 |
| MC250BD | 180 | 225 | 200 | 250 | 6M16G200/6 |
| MC275BD | 200 | 250 | 220 | 275 | 6M16G220/6 |
| MC313BD | 227 | 284 | 250 | 313 | 6M16G250/6 |
| MC385BD | 280 | 350 | 308 | 385 | 6M16G308/6 |
| MC413BD | 300 | 375 | 330 | 413 | 6M21G330/6 |
| MC488BD | 350 | 438 | 390 | 488 | 6M21G390/6 |
| MC500BD | 360 | 450 | 400 | 500 | 6M21G400/6 |
| MC575BD | 400 | 500 | 460 | 575 | 6M21G460/6 |
| MC719BD | 520 | 650 | 575 | 719 | 6M33G575/6 |
| MC750BD | 550 | 688 | 600 | 750 | 6M33G600/6 |
| MC791BD | 575 | 719 | 633 | 791 | 6M33G633/6 |
| MC825BD | 600 | 750 | 660 | 825 | 6M33G660/6 |
| MC963BD | 700 | 875 | 770 | 963 | 8M33G770/6 |
| MC1000BD | 720 | 900 | 800 | 1000 | 8M33G800/6 |
| MC1125BD | 800 | 1000 | 900 | 1125 | 8M33G900/6^ |
| MC1000BD | 720 | 900 | 800 | 1000 | 12M26G800/6 |
| MC1125BD | 800 | 1000 | 900 | 1125 | 12M26G900/6 |
| MC1250BD | 900 | 1125 | 1000 | 1250 | 12M33G1000/6 |
| MC1375BD | 1000 | 1250 | 1100 | 1375 | 12M33G1100/6 |
| MC1375BD | 1092 | 1365 | 1200 | 1500 | 12M33G1200/6 |
| MC1625BD | 1176 | 1470 | 1300 | 1625 | 12M33G1300/6 |
| MC1750BD | 1275 | 1594 | 1400 | 1750 | 16M33G1400/6 |
| MC1875BD | 1365 | 1706 | 1500 | 1875 | 16M33G1500/6 |
| MC2063BD | 1500 | 1875 | 1650 | 2063 | 16M33G1650/6 |
| MC2500BD | 1800 | 2250 | 2000 | 2500 | 20M33G2000/6 |
| MC2875BD | 2045 | 2556 | 2300 | 2875 | 12M55G2250/6 |
| MC3300BD | 2400 | 3000 | 2640 | 3300 | 16M55G2640/6 |
| MC3500BD | 2560 | 3200 | 2800 | 3500 | 16M55G2800/6 |
| MC3750BD | 2640 | 3300 | 3000 | 3750 | 16M55G3000/6 |

Catalog mecca-power-catalog-2026 — trang 16 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC23WC | 16 | 20 | 18 | 23 | WP2.3D25E200 |
| MC33WC | 24 | 30 | 26 | 33 | WP2.3D33E200 |
| MC41WC | 30 | 37.5 | 33 | 41 | WP2.3D40E200 |
| MC50WC | 36 | 45 | 40 | 50 | WP2.3D48E200 |
| MC69WC | 50 | 62.5 | 55 | 69 | WP4.1D66E200 |
| MC88WC | 64 | 80 | 70 | 88 | WP4.1D80E200 |
| MC125WC | 80 | 100 | 100 | 125 | WP4.1D113E200 |
| MC150WC | 100 | 125 | 120 | 150 | WP6D132E200 |
| MC165WC | 120 | 150 | 132 | 165 | WP6D152E200 |
| MC220WC | 160 | 200 | 176 | 220 | WP10D200E200 |
| MC250WC | 184 | 230 | 200 | 250 | WP10D238E200 |
| MC275WC | 200 | 250 | 220 | 275 | WP10D264E200 |
| MC350WC | 250 | 312.5 | 280 | 350 | WP10D320E200 |
| MC375WC | 250 | 312.5 | 300 | 375 | WP12D353E200 |
| MC400WC | 300 | 375 | 320 | 400 | WP13D385E200 |
| MC500WC | 350 | 437.5 | 400 | 500 | WP13D440E310 |
| MC550WC | 400 | 500 | 440 | 550 | WP13D490E310 |
| MC650WC | 460 | 575 | 520 | 650 | 6M33D572E200 |
| MC725WC | 520 | 650 | 580 | 725 | 6M33D633E200 |
| MC750WC | 540 | 675 | 600 | 750 | 6M33D670E200 |
| MC813WC | 600 | 750 | 650 | 813 | 6M33D725E310 |
| MC900WC | 640 | 800 | 720 | 900 | 8M33D800E200 |
| MC1000WC | 720 | 900 | 800 | 1000 | 8M33D890E200 |
| MC1100WC | 800 | 1000 | 880 | 1100 | 8M33D975E310 |
| MC875WC | 640 | 800 | 700 | 875 | 12M26D792E200 |
| MC1000WC | 720 | 900 | 800 | 1000 | 12M26D902E200 |
| MC1100WC | 800 | 1000 | 880 | 1100 | 12M26D968E200 |
| MC1250WC | 900 | 1125 | 1000 | 1250 | 12M33D1108E200 |
| MC1375WC | 1000 | 1250 | 1100 | 1375 | 12M33D1210E200 |
| MC1500WC | 1100 | 1375 | 1200 | 1500 | 12M33D1320E200 |
| MC1650WC | 1200 | 1500 | 1320 | 1650 | 12M33D1500E310 |
| MC1750WC | 1250 | 1562.5 | 1400 | 1750 | 16M33D1530E310 |
| MC1900WC | 1400 | 1750 | 1520 | 1900 | 16M33D1680E310 |
| MC2063WC | 1500 | 1875 | 1650 | 2063 | 16M33D1800E310 |
| MC2250WC | 1600 | 2000 | 1800 | 2250 | 16M33D1980E310^ |
| MC2250WC | 1600 | 2000 | 1800 | 2250 | 20M33D2020E310 |
| MC2500WC | 1800 | 2250 | 2000 | 2500 | 12M55D2210E310 |
| MC2750WC | 2000 | 2500 | 2200 | 2750 | 12M55D2450E310 |
| MC3125WC | 2250 | 2812.5 | 2500 | 3125 | 16M55D2750E310 |
| MC3313WC | 2400 | 3000 | 2650 | 3313 | 16M55D2900E310 |
| MC3750WC | 2600 | 3250 | 3000 | 3750 | 16M55D3300E310 |

Catalog mecca-power-catalog-2026 — trang 16 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC30WC | 20 | 25 | 24 | 30 | WP2.3D30E201 |
| MC40WC | 30 | 38 | 33 | 41 | WP2.3D41E201 |
| MC50WC | 35 | 44 | 40 | 50 | WP2.3D47E201 |
| MC63WC | 40 | 50 | 50 | 63 | WP2.3D58E201 |
| MC83WC | 60 | 75 | 66 | 83 | WP4.1D80E201 |
| MC104WC | 75 | 94 | 83 | 104 | WP4.1D95E201 |
| MC125WC | 90 | 113 | 100 | 125 | WP4.1D120E201 |
| MC138WC | 100 | 125 | 110 | 138 | WP6D132E201 |
| MC165WC | 120 | 150 | 132 | 165 | WP6D158E201 |
| MC188WC | 145 | 181 | 150 | 188 | WP6D180E201 |
| MC206WC | 150 | 188 | 165 | 206 | WP10D200E201 |
| MC250WC | 180 | 225 | 200 | 250 | WP10D238E201 |
| MC275WC | 200 | 250 | 220 | 275 | WP10D264E201 |
| MC385WC | 280 | 350 | 308 | 385 | WP10D360E201 |
| MC413WC | 300 | 375 | 330 | 413 | WP13D385E201 |
| MC575WC | 400 | 500 | 460 | 575 | WP13D510E311 |
| MC625WC | 450 | 563 | 500 | 625 | WP13D572E201 |
| MC719WC | 520 | 650 | 575 | 719 | WP13D633E201 |
| MC750WC | 550 | 688 | 600 | 750 | 6M33D670E201 |
| MC791WC | 575 | 719 | 633 | 791 | 6M33D710E201 |
| MC825WC | 600 | 750 | 660 | 825 | 6M33D740E311 |
| MC875WC | 640 | 800 | 700 | 875 | 8M33D845E201 |
| MC1000WC | 720 | 900 | 800 | 1000 | 8M33D909E201 |
| MC1125WC | 800 | 1000 | 900 | 1125 | 8M33D1012E311^ |
| MC875WC | 640 | 800 | 700 | 875 | 12M26D792E201 |
| MC1000WC | 720 | 900 | 800 | 1000 | 12M26D902E201 |
| MC1125WC | 800 | 1000 | 900 | 1125 | 12M26D1012E201 |
| MC1250WC | 900 | 1125 | 1000 | 1250 | 12M26D1108E201 |
| MC1375WC | 1000 | 1250 | 1100 | 1375 | 12M33D1265E201 |
| MC1500WC | 1100 | 1375 | 1200 | 1500 | 12M33D1320E201 |
| MC1625WC | 1200 | 1500 | 1300 | 1625 | 12M33D1420E201 |
| MC1900WC | 1400 | 1750 | 1520 | 1900 | 16M33D1680E311 |
| MC2063WC | 1500 | 1875 | 1650 | 2063 | 16M33D1785E311 |
| MC2188WC | 1600 | 2000 | 1750 | 2188 | 16M33D1920E311 |
| MC2500WC | 1800 | 2250 | 2000 | 2500 | 20M33D2230E311 |
| MC2750WC | 2000 | 2500 | 2200 | 2750 | 20M33D2460E311 |
| MC2750WC | 2000 | 2500 | 2200 | 2750 | 12M55D2420E311 |
| MC3125WC | 2250 | 2813 | 2500 | 3125 | 12M55D2700E311 |
| MC3300WC | 2400 | 3000 | 2640 | 3300 | 16M55D2960E311 |
| MC3500WC | 2560 | 3200 | 2800 | 3500 | 16M55D3150E311 |
| MC3750WC | 2640 | 3300 | 3000 | 3750 | 16M55D3350E311 |
| MC4125WC | 3000 | 3750 | 3300 | 4125 | 16M55D3600E311 |

Catalog mecca-power-catalog-2026 — trang 17 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC22YC | 16 | 20 | 17.6 | 22 | YC4V35-D20 |
| MC33YC | 24 | 30 | 26 | 33 | YC4V45Z-D20 |
| MC41YC | 30 | 38 | 33 | 41 | YC4V55Z-D20 |
| MC40YC | 30 | 38 | 32 | 40 | YC4D60-D21 |
| MC80YC | 60 | 75 | 64 | 80 | YC4A100Z-D20 |
| MC88YC | 64 | 80 | 70 | 88 | YC4A110Z-D20 |
| MC138YC | 100 | 125 | 110 | 138 | YC4A180L-D20 |
| MC188YC | 140 | 175 | 150 | 188 | YC6A230L-D20 |
| MC200YC | 150 | 188 | 160 | 200 | YC6A245L-D21 |
| MC350YC | 250 | 313 | 280 | 350 | YC6MK420L-D20 |
| MC413YC | 300 | 375 | 330 | 413 | YC6MJ500L-D21 |
| MC500YC | 360 | 450 | 400 | 500 | YC6T600L-D22 |
| MC63YC | 45 | 56 | 50 | 63 | YC4D80-D34 |
| MC66YC | 48 | 60 | 53 | 66 | YC4D90-D34 |
| MC75YC | 55 | 69 | 60 | 75 | YC4D105-D34 |
| MC113YC | 80 | 100 | 90 | 113 | YC4D140-D31 |
| MC125YC | 90 | 113 | 100 | 125 | YC4A165-D30 |
| MC150YC | 110 | 138 | 120 | 150 | YC4A190-D30 |
| MC165YC | 120 | 150 | 132 | 165 | YC6A205-D30 |
| MC188YC | 140 | 175 | 150 | 188 | YC6A230-D30 |
| MC200YC | 150 | 188 | 160 | 200 | YC6A245-D30 |
| MC225YC | 160 | 200 | 180 | 225 | YC6A275-D30 |
| MC275YC | 200 | 250 | 220 | 275 | YC6MK350-D30 |
| MC344YC | 250 | 313 | 275 | 344 | YC6MK420-D30 |
| MC413YC | 300 | 375 | 330 | 413 | YC6MJ500-D30 |
| MC450YC | 320 | 400 | 360 | 450 | YC6MJ540-D30 |
| MC500YC | 360 | 450 | 400 | 500 | YC6MJ600-D30 |
| MC400YC | 300 | 375 | 320 | 400 | YC6K500-D31 |
| MC400YC | 300 | 375 | 320 | 400 | YC6K500-D30 |
| MC425YC | 320 | 400 | 340 | 425 | YC6K520-D30 |
| MC550YC | 400 | 500 | 440 | 550 | YC6K660-D30 |
| MC550YC | 400 | 500 | 440 | 550 | YC6T660-D31 |
| MC625YC | 450 | 563 | 500 | 625 | YC6TD780-D31 |
| MC688YC | 500 | 625 | 550 | 688 | YC6TD840-D31 |
| MC750YC | 550 | 688 | 600 | 750 | YC6TD900-D31 |
| MC825YC | 600 | 750 | 660 | 825 | YC6TD1000-D30 |
| MC888YC | 650 | 813 | 710 | 888 | YC6TH1070-D31 |
| MC1000YC | 730 | 913 | 800 | 1000 | YC6TH1220-D31 |
| MC1125YC | 800 | 1000 | 900 | 1125 | YC6TH1320-D31 |
| MC1250YC | 900 | 1125 | 1000 | 1250 | YC6C1520-D31 |
| MC1250YC | 900 | 1125 | 1000 | 1250 | YC12VTD1500-D30 |
| MC1375YC | 1000 | 1250 | 1100 | 1375 | YC12VTD1680-D30 |
| MC2063YC | 1500 | 1875 | 1650 | 2063 | YC16VTD2510-D30 |
| MC3750YC | 2700 | 3375 | 3000 | 3750 | YC16VC4500-D30 |
| MC4125YC | 3000 | 3750 | 3300 | 4125 | YC16VC4900-D30 |

Catalog mecca-power-catalog-2026 — trang 17 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC23YC | 16 | 20 | 18 | 23 | YC4V35-D21 |
| MC33YC | 24 | 30 | 26 | 33 | YC4V45Z-D21 |
| MC44YC | 32 | 40 | 35 | 44 | YC4V55Z-D21 |
| MC55YC | 40 | 50 | 44 | 55 | YC4V75L-D21 |
| MC41YC | 30 | 38 | 33 | 41 | YC4D65-D20 |
| MC63YC | 45 | 56 | 50 | 63 | YC4D80Z-D20 |
| MC76YC | 55 | 69 | 60 | 75 | YC4D100Z-D21 |
| MC80YC | 58 | 73 | 64 | 80 | YC4A100Z-D21 |
| MC85YC | 64 | 80 | 68 | 85 | YC4A110Z-D21 |
| MC110YC | 80 | 100 | 88 | 110 | YC4A140L-D21 |
| MC138YC | 100 | 125 | 110 | 138 | YC4A180L-D21 |
| MC85YC | 64 | 80 | 68 | 85 | YC6B115-D20 |
| MC113YC | 80 | 100 | 90 | 113 | YC6B130Z-D20 |
| MC125YC | 90 | 113 | 100 | 125 | YC6B160Z-D20 |
| MC163YC | 120 | 150 | 130 | 163 | YC6B210L-D20 |
| MC200YC | 150 | 188 | 160 | 200 | YC6A245L-D20 |
| MC225YC | 160 | 200 | 180 | 225 | YC6MK285L-D21 |
| MC275YC | 200 | 250 | 220 | 275 | YC6MK360L-D21 |
| MC375YC | 280 | 350 | 300 | 375 | YC6MJ480L-D21 |
| MC413YC | 300 | 375 | 330 | 413 | YC6MJ515L-D22 |
| MC440YC | 320 | 400 | 360 | 450 | YC6MJ540-D31 |
| MC495YC | 360 | 450 | 400 | 500 | YC6T600L-D21 |
| MC625YC | 450 | 563 | 500 | 625 | YC6TD780-D32 |
| MC688YC | 500 | 625 | 550 | 688 | YC6TD840-D32 |
| MC750YC | 550 | 688 | 600 | 750 | YC6TD940-D32 |
| MC825YC | 600 | 750 | 660 | 825 | YC6TD1020-D32 |
| MC880YC | 650 | 813 | 710 | 888 | YC6TH1070-D33 |
| MC1000YC | 730 | 913 | 800 | 1000 | YC6TH1220-D33 |
| MC1100YC | 800 | 1000 | 900 | 1125 | YC6TH1350-D33 |
| MC1100YC | 800 | 1000 | 900 | 1125 | YC12VTD1350-D32 |
| MC1250YC | 900 | 1125 | 1000 | 1250 | YC12VTD1500-D32 |
| MC1375YC | 1000 | 1250 | 1100 | 1375 | YC12VTD1680-D32 |
| MC1513YC | 1100 | 1375 | 1200 | 1500 | YC12VTD1860-D32 |
| MC1650YC | 1200 | 1500 | 1300 | 1625 | YC12VTD2070-D32 |
| MC1856YC | 1350 | 1688 | 1500 | 1875 | YC16VTD2270-D32 |
| MC2063YC | 1500 | 1875 | 1650 | 2063 | YC16VTD2510-D32 |
| MC2200YC | 1600 | 2000 | 1800 | 2250 | YC16VTD2700-D32 |
| MC2500YC | 1800 | 2250 | 2000 | 2500 | YC16VTD3000-D32 |
| MC2750YC | 2000 | 2500 | 2200 | 2750 | YC16VTD3300-D32 |

Catalog mecca-power-catalog-2026 — trang 18 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC13SD | 9.6 | 12 | 10.4 | 13 | 3Z1.1-G42 |
| MC17SD | 12.8 | 16 | 13.6 | 17 | 3ZT1.1-G42 |
| MC21SD | 15.2 | 19 | 16.8 | 21 | 4Z2.9-G43 |
| MC23SD | 16 | 20 | 18 | 23 | 4Z2.7-G11/21 |
| MC23SD | 16 | 20 | 18 | 23 | 4Z2.9-G42 |
| MC28SD | 20 | 25 | 22 | 28 | 4Z3.0-G11/21 |
| MC44SD | 32 | 40 | 35 | 44 | 4ZT3.2-G11/21 |
| MC55SD | 40 | 50 | 44 | 55 | 4ZT3.5-G21 |
| MC69SD | 50 | 63 | 55 | 69 | 4ZT4.1-G21 |
| MC70SD | 50 | 63 | 56 | 70 | SC4H95D2 |
| MC88SD | 64 | 80 | 70 | 88 | SC4H115D2 |
| MC110SD | 80 | 100 | 88 | 110 | SC4H140D2 |
| MC125SD | 90 | 113 | 100 | 125 | SC4H160D2 |
| MC138SD | 100 | 125 | 110 | 138 | SC4H180D2 |
| MC165SD | 120 | 150 | 132 | 165 | SC7H205D2 |
| MC179SD | 130 | 163 | 143 | 179 | SC7H220D2 |
| MC188SD | 136 | 170 | 150 | 188 | SC7H230D2 |
| MC206SD | 150 | 188 | 165 | 206 | SC7H250D2 |
| MC220SD | 160 | 200 | 176 | 220 | SC8D280D2 |
| MC250SD | 180 | 225 | 200 | 250 | SC9D310D2 |
| MC275SD | 200 | 250 | 220 | 275 | SC9D340D2 |
| MC313SD | 220 | 275 | 250 | 313 | SC10E380D2 |
| MC350SD | 250 | 313 | 280 | 350 | SC12E420D2 |
| MC375SD | 280 | 350 | 300 | 375 | SC12E460D2 |
| MC400SD | 290 | 363 | 320 | 400 | SC12E480D2 |
| MC413SD | 300 | 375 | 330 | 413 | SC13E500D2 |
| MC450SD | 320 | 400 | 360 | 450 | SC13E550D2 |
| MC500SD | 360 | 450 | 400 | 500 | 6ETAA12.8-G31 |
| MC550SD | 400 | 500 | 440 | 550 | 6ETAA12.8-G310 |
| MC563SD | 400 | 500 | 450 | 563 | 6KTAA25-G311 |
| MC619SD | 450 | 563 | 495 | 619 | 6KTAA25-G310 |
| MC688SD | 500 | 625 | 550 | 688 | 6KTAA25-G39 |
| MC770SD | 560 | 700 | 616 | 770 | 6KTAA25-G38 |
| MC825SD | 600 | 750 | 660 | 825 | 6KTAA25-G32 |
| MC908SD | 660 | 825 | 726 | 908 | 6KTAA25-G31 |
| MC1000SD | 720 | 900 | 800 | 1000 | 6KTAA25-G320 |
| MC1100SD | 800 | 1000 | 880 | 1100 | 6KTAA25-G321 |
| MC990SD | 720 | 900 | 792 | 990 | 6WTAA35-G32 |
| MC1100SD | 800 | 1000 | 880 | 1100 | 6WTAA35-G31 |
| MC1250SD | 900 | 1125 | 1000 | 1250 | 6WTAA35-G310 |
| MC1375SD | 1000 | 1250 | 1100 | 1375 | 6WTAA35-G311 |
| MC1580SD | 1150 | 1438 | 1264 | 1580 | 12KTA58-G36 |
| MC1650SD | 1200 | 1500 | 1320 | 1650 | 12KTA58-G35 |
| MC1925SD | 1400 | 1750 | 1540 | 1925 | 12KTA58-G34 |
| MC2130SD | 1550 | 1938 | 1704 | 2130 | 12KTA58-G33 |
| MC2255SD | 1640 | 2050 | 1804 | 2255 | 12KTA58-G32 |
| MC2475SD | 1800 | 2250 | 1980 | 2475 | 12KTA58-G31 |
| MC2475SD | 1800 | 2250 | 1980 | 2475 | 16KTA76-G34 |
| MC2750SD | 2000 | 2500 | 2200 | 2750 | 16KTA76-G33 |
| MC3125SD | 2250 | 2813 | 2500 | 3125 | 16KTA76-G32 |
| MC3375SD | 2430 | 3038 | 2700 | 3375 | 16KTA76-G311 |
| MC3463SD | 2520 | 3150 | 2770 | 3463 | 16KTA76-G310 |

Catalog mecca-power-catalog-2026 — trang 18 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC13SD | 10 | 12 | 10 | 13 | 3Z1.1-G42 |
| MC17SD | 13 | 16 | 14 | 17 | 3ZT1.1-G42 |
| MC22SD | 16 | 20 | 18 | 22 | 4Z2.3-G12/21 |
| MC28SD | 20 | 25 | 22 | 28 | 4Z2.7-G12/21 |
| MC33SD | 24 | 30 | 26 | 33 | 4Z3.0-G12/21 |
| MC41SD | 30 | 38 | 33 | 41 | 4Z3.2-G12/21 |
| MC50SD | 36 | 45 | 40 | 50 | 4ZT3.2-G12/21 |
| MC69SD | 50 | 63 | 55 | 69 | 4ZT3.5-G21 |
| MC76SD | 55 | 69 | 61 | 76 | 4ZT4.1-G21 |
| MC88SD | 64 | 80 | 70 | 88 | 4ZTAA4.1-G21 |
| MC96SD | 70 | 88 | 77 | 96 | 4ZTAA4.1-G22 |
| MC69SD | 50 | 63 | 55 | 69 | 4HT4.3-G21 |
| MC75SD | 55 | 69 | 60 | 75 | 4HT4.3-G22 |
| MC100SD | 72 | 90 | 80 | 100 | 4HT4.3-G23 |
| MC125SD | 90 | 112.5 | 100 | 125 | 4HTAA4.3-G21 |
| MC138SD | 100 | 125 | 110 | 138 | 4HTAA4.3-G22 |
| MC165SD | 120 | 150 | 132 | 165 | 6HTAA6.5-G21 |
| MC181SD | 132 | 165 | 145 | 181 | 6HTAA6.5-G22 |
| MC206SD | 150 | 187.5 | 165 | 206 | 6HTAA6.5-G23 |
| MC242SD | 176 | 220 | 194 | 242 | 6DTAA8.9-G21 |
| MC275SD | 200 | 250 | 220 | 275 | 6DTAA8.9-G24 |
| MC300SD | 220 | 275 | 240 | 300 | 6DTAA8.9-G23 |
| MC388SD | 280 | 350 | 310 | 388 | 6ETAA11.8-G22 |
| MC413SD | 300 | 375 | 330 | 413 | 6ETAA12.8-G22 |
| MC440SD | 320 | 400 | 352 | 440 | 6ETAA12.8-G21 |
| MC500SD | 360 | 450 | 400 | 500 | 6ETAA12.8-G32 |
| MC550SD | 400 | 500 | 440 | 550 | 6ETAA12.8-G310.1 |
| MC625SD | 450 | 563 | 500 | 625 | 6KTAA25-G311 |
| MC688SD | 500 | 625 | 550 | 688 | 6KTAA25-G310 |
| MC756SD | 550 | 688 | 605 | 756 | 6KTAA25-G39 |
| MC825SD | 600 | 750 | 660 | 825 | 6KTAA25-G321 |
| MC900SD | 660 | 825 | 720 | 900 | 6KTAA25-G311 |
| MC990SD | 720 | 900 | 792 | 990 | 6KTAA25-G320.1 |
| MC1100SD | 800 | 1000 | 880 | 1100 | 6KTAA25-G321.1 |

Catalog mecca-power-catalog-2026 — trang 19 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC2500MS | 1800 | 2250 | 2000 | 2500 | S16R2-PTA-C |
| MC2500MS | 1800 | 2250 | 2000 | 2500 | S16R2-A2PTAW-C |
| MC2750MS | 2000 | 2500 | 2200 | 2750 | S16R2-PTAW2-E-C |
| MC880MT | 640 | 800 | 704 | 880 | S6R2-A2PTAW2-5 |
| MC2750MT | 2000 | 2500 | 2200 | 2750 | S16R2-PTAW2-E |

Catalog mecca-power-catalog-2026 — trang 19 phải
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC351V | 255 | 319 | 281 | 351 | TAD1341GE-B |
| MC387V | 282 | 352 | 310 | 387 | TAD1342GE-B |
| MC414V | 302 | 378 | 331 | 414 | TAD1343GE-B |
| MC452V | 329 | 411 | 362 | 452 | TAD1344GE-B |
| MC506V | 365 | 456 | 405 | 506 | TAD1345GE-B |
| MC552V | 402 | 502 | 442 | 552 | TAD1346GE |
| MC556V | 404 | 505 | 445 | 556 | TAD1641GE-B |
| MC651V | 473 | 591 | 521 | 651 | TAD1642GE-B |
| MC770V | 560 | 700 | 616 | 770 | TWD1645GE |
| MC833V | 606 | 758 | 666 | 833 | TWD1744GE |
| MC245V | 178 | 223 | 196 | 245 | TAD840GE-B |
| MC285V | 207 | 259 | 228 | 285 | TAD841GE |
| MC350V | 254 | 318 | 280 | 350 | TAD843GE |
| MC451V | 328 | 410 | 361 | 451 | TAD1343GE-B |
| MC501V | 364 | 455 | 401 | 501 | TAD1344GE-B |
| MC506V | 368 | 460 | 405 | 506 | TAD1345GE-B |
| MC687V | 500 | 625 | 550 | 687 | TAD1642GE-B |
| MC752V | 547 | 684 | 602 | 752 | TWD1644GE |
| MC800V | 582 | 727 | 640 | 800 | TWD1645GE |
| MC881V | 641 | 801 | 705 | 881 | TWD1744GE |

Catalog mecca-power-catalog-2026 — trang 20 trái
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC33FP | 24 | 30 | 26 | 33 | R24MSNS01.31A02 |
| MC42FP | 30 | 38 | 34 | 42 | R24MSNS01.40A02 |
| MC59FP | 43 | 54 | 47 | 59 | R38MSNS01.55A01 |
| MC71FP | 52 | 65 | 57 | 71 | R38MSNS01.66A01 |
| MC111FP | 81 | 101 | 89 | 111 | NEF45TM2A.A96 |
| MC136FP | 98 | 123 | 109 | 136 | NEF45TM3.A120 |
| MC139FP | 101 | 126 | 111 | 139 | NEF67SM1.A125 |
| MC175FP | 127 | 159 | 140 | 175 | NEF67TM3A.A156 |
| MC190FP | 138 | 173 | 152 | 190 | NEF67TM4.A170 |
| MC224FP | 163 | 204 | 179 | 224 | NEF67TM7.A200 |
| MC274FP | 199 | 249 | 219 | 274 | NEF67TE8P.A263 |
| MC348FP | 256 | 320 | 278 | 348 | CURSOR87TE4 |
| MC384FP | 279 | 349 | 307 | 384 | CURSOR13TE2A |
| MC455FP | 331 | 414 | 364 | 455 | CURSOR13TE3A |
| MC545FP | 404 | 505 | 436 | 545 | CURSOR13TE7W |
| MC661FP | 480 | 600 | 529 | 661 | CURSOR16TE1W |
| MC36FP | 26 | 33 | 29 | 36 | R24MSNS01.31A02 |
| MC41FP | 30 | 37 | 33 | 41 | R24MSNS01.40A02 |
| MC387FP | 285 | 356 | 310 | 387 | CURSOR87TE4 |
| MC419FP | 304 | 380 | 335 | 419 | CURSOR13TE2A |
| MC468FP | 338 | 423 | 374 | 468 | CURSOR13TE3A |
| MC539FP | 380 | 475 | 431 | 539 | CURSOR13TE6W |
| MC686FP | 497 | 621 | 549 | 686 | CURSOR16TE1W |

Catalog mecca-power-catalog-2026 — trang 20 phải
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC275S | 200 | 250 | 220 | 275 | DC09 |
| MC330S | 240 | 300 | 264 | 330 | DC13 |
| MC330S | 240 | 300 | 264 | 330 | DC09 |
| MC360S | 264 | 330 | 288 | 360 | DC09 |
| MC385S | 280 | 350 | 308 | 385 | DC13 |
| MC400S | 300 | 375 | 320 | 400 | DC13 |
| MC440S | 320 | 400 | 352 | 440 | DC13 |
| MC450S | 320 | 400 | 360 | 450 | DC13 |
| MC495S | 360 | 450 | 396 | 495 | DC13 |
| MC500S | 360 | 450 | 400 | 500 | DC13 |
| MC535S | 384 | 480 | 428 | 535 | DC13 |
| MC550S | 400 | 500 | 440 | 550 | DC13 |
| MC605S | 440 | 550 | 484 | 605 | DC13 |
| MC660S | 480 | 600 | 528 | 660 | DC13 |
| MC660S | 500 | 625 | 528 | 660 | DC13 |
| MC660S | 480 | 600 | 528 | 660 | DC16 |
| MC700S | 512 | 640 | 560 | 700 | DC16 |
| MC715S | 520 | 650 | 572 | 715 | DC16 |
| MC770S | 560 | 700 | 616 | 770 | DC16 |
| MC800S | 600 | 750 | 640 | 800 | DC16 |
| MC310S | 224 | 280 | 248 | 310 | DC09 |
| MC413S | 300 | 375 | 330 | 413 | DC09 |
| MC460S | 336 | 420 | 368 | 460 | DC13 |
| MC560S | 408 | 510 | 448 | 560 | DC13 |
| MC552S | 401 | 501 | 442 | 552 | DC13 |
| MC600S | 440 | 550 | 480 | 600 | DC16 |
| MC607S | 440 | 550 | 486 | 607 | DC13 |
| MC625S | 453 | 566 | 500 | 625 | DC13 |
| MC662S | 480 | 600 | 530 | 662 | DC13 |

Catalog mecca-power-catalog-2026 — trang 21 trái
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC11YM | 8 | 10 | 9 | 11 | 3TNV82A-GGE |
| MC14YM | 10 | 13 | 11 | 14 | 3TNV88-GGE |
| MC19YM | 14 | 18 | 15 | 19 | 4TNV88-GGE |
| MC22YM | 16 | 20 | 18 | 22 | 4TNV84T-GGE |
| MC33YM | 24 | 30 | 26 | 33 | 4TNV98-GGE |
| MC55YM | 40 | 50 | 44 | 55 | 4TNV106-GGE |
| MC62YM | 45 | 56 | 50 | 62 | 4TNV106T-GGE |
| MC11YM | 8 | 10 | 9 | 11 | 3TNV82A-BGGE |
| MC14YM | 10 | 13 | 11 | 14 | 3TNV88-BGGE |
| MC19YM | 14 | 18 | 15 | 19 | 4TNV88-BGGE |
| MC22YM | 16 | 20 | 18 | 22 | 4TNV84T-BGGE |
| MC33YM | 24 | 30 | 26 | 33 | 4TNV98-ZGGE |
| MC12YM | 8.8 | 11 | 10 | 12 | 3TNV82A-GGE |
| MC15YM | 11 | 14 | 12 | 15 | 3TNV88-GGE |
| MC19YM | 14 | 18 | 15 | 19 | 3TNV84T-GGE |
| MC22YM | 16 | 20 | 18 | 22 | 4TNV88-GGE |
| MC25YM | 18 | 23 | 20 | 25 | 4TNV84T-GGE |
| MC41YM | 30 | 38 | 33 | 41 | 4TNV98-GGE |
| MC52YM | 38 | 48 | 42 | 52 | 4TNV98T-GGE |
| MC69YM | 50 | 63 | 55 | 69 | 4TNV106T-GGE |
| MC10YM | 7.2 | 9 | 8 | 10 | 3TNV76-GGE |
| MC12YM | 8.8 | 11 | 10 | 12 | 3TNV82A-BGGE |
| MC15YM | 11 | 14 | 12 | 15 | 3TNV88-BGGE |
| MC19YM | 14 | 18 | 15 | 19 | 3TNV84T-BGGE |
| MC22YM | 16 | 20 | 18 | 22 | 4TNV88-BGGE |
| MC25YM | 18 | 23 | 20 | 25 | 4TNV84T-BGGE |
| MC41YM | 30 | 38 | 33 | 41 | 4TNV98-ZGGE |
| MC52YM | 38 | 48 | 42 | 52 | 4TNV98T-ZGGE |

Catalog mecca-power-catalog-2026 — trang 21 phải
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| MC22IS | 16 | 20 | 18 | 22 | JE493DB-04 |
| MC28IS | 20 | 25 | 22 | 28 | JE493DB-02 |
| MC33IS | 24 | 30 | 26 | 33 | JE493ZDB-04 |
| MC41IS | 30 | 38 | 33 | 41 | JE493ZLDB-02 |
| MC55IS | 40 | 50 | 44 | 55 | JE493ZLDC-02 |
| MC22IS | 16 | 20 | 18 | 22 | JE493DBE-04 |
| MC28IS | 20 | 25 | 22 | 28 | JE493DBE-02 |
| MC33IS | 24 | 30 | 26 | 33 | JE493ZDBE-04 |
| MC41IS | 30 | 38 | 33 | 41 | JE493ZLDBE-02 |
| MC55IS | 40 | 50 | 44 | 55 | JE493ZLDCE-02 |
| MC28IS | 20 | 25 | 22 | 28 | JE493DB-03 |
| MC33IS | 24 | 30 | 26 | 33 | JE493DB-01 |
| MC41IS | 30 | 38 | 33 | 41 | JE493ZDB-03 |
| MC50IS | 36 | 45 | 40 | 50 | JE493ZLDB-01 |
| MC69IS | 50 | 63 | 55 | 69 | JE493ZLDC-01 |
| MC28IS | 20 | 25 | 22 | 28 | JE493DBE-03 |
| MC33IS | 24 | 30 | 26 | 33 | JE493DBE-01 |
| MC41IS | 30 | 38 | 33 | 41 | JE493ZDBE-03 |
| MC50IS | 36 | 45 | 40 | 50 | JE493ZLDBE-01 |
| MC69IS | 50 | 63 | 55 | 69 | JE493ZLDCE-01 |
| MC11KT | 8 | 10 | 8.8 | 11 | D1105-E2BG |
| MC22KT | 16 | 20 | 17.6 | 22 | V2403-M-DI-BG |
| MC22KT | 16 | 20 | 17.6 | 22 | V2203-E2BG |
| MC25KT | 18 | 22.5 | 20 | 25 | V2003-T-E2BG |
| MC30KT | 22 | 27.5 | 24 | 30 | V3300-E2BG |
| MC14KT | 10 | 13 | 11 | 14 | V1505-E2BG |
| MC28KT | 20 | 25 | 22 | 28 | V2003-T-E2BG |

--- Toàn bộ chữ của PDF ---
## trang 1 trái

## trang 1 phải

## trang 2 trái

## trang 2 phải

## trang 3 trái

## trang 3 phải

## trang 4 trái

## trang 4 phải

## trang 5 trái

## trang 5 phải

## trang 6 trái

## trang 6 phải

## trang 7 trái

## trang 7 phải

## trang 8 trái
    G-DRIVE CUMMINS

    Powered by  G-DRIVE CUMMINS Series                                                    50HZ: 220-440V  66-3763KVA

    Model             LTP                      PRP                      Engine            Fuel Cons.      Emission

                      KVA / KW                 KVA/KW        Model              Origin    L/H(100%)

    MC66C       66              53      60             48    4BTAA3.3G14        IN        15              S IIIA

    NC70C       70              56      63             50    QSB5-G1            US/UK     18              S IIIA,Tier3

    MC80C       80              64      72             58    QSB5-G2            US/UK     20              S IIIA,Tier3

    MC90C       90              72      82             66    QSB5-G3            US/UK     22              S IIIA,Tier3

    MC100C      100             80      91             73    QSB5-G4            US/UK     22              S IIIA,Tier3

    MC110C      110             88      100            80    QSB5-G5            US/UK     25              S IIIA,Tier3

    MC150C      150             120     136            109   QSB5-G6            US/UK     31              S IIIA,Tier3

    MC79C       79              63      73             58    QSB5-G10           US/UK     17              Tier4 F/SIIIA

    MC114C      114             91      103            82    QSB5-G11           US/UK     23              Tier4 F/SIIIA

    MC143C      143             114     129            103   QSB5-G12           US/UK     29              Tier4 F/SIIIA

    MC110C      110             88      100            80    QSB5-G13           US/UK     22              S IIIA,Tier3

    MC110C      110             88      100            80    QSB7-G1            US/UK     27              S IIIA,Tier3

    MC150C      150             120     137.5          110   QSB7-G2            US/UK     34              S IIIA,Tier3

    MC175C      175             140     150            120   QSB7-G3            US/UK     38              S IIIA,Tier3

    MC200C      200             160     180            144   QSB7-G4            US/UK     42              S IIIA,Tier3

    MC220C      220             176     200            160   QSB7-G5            US/UK     45              S IIIA,Tier3

    MC175C      175             140     150            120   QSB7-G8            US/UK     36              T4F/SIIIA

    MC220C      220             176     200            160   QSB7-G9            US/UK     51              T4F/SIIIA

    MC171C      171             137     155            124   B6.7G17            US/UK     /               T4F/EU V

    MC235C      235             188     215            172   B6.7G18            US/UK     /               T4F/EU V

    MC220C      220             176     200            160   QSL9-G1            US/UK     51              S IIIA,Tier3

    MC250C      250             200     225            180   QSL9-G2            US/UK     53              S IIIA,Tier3

    MC275C      275             220     250            200   QSL9-G3            US/UK     59              S IIIA,Tier3

    MC300C      300             240     275            220   QSL9-G4            US/UK     61              S IIIA,Tier3

    MC330C      330             264     300            240   QSL9-G5            US/UK     63              4g TA-Luft

    MC330C      330             264     300            240   QSL9-G7            US/UK     70              S IIIA,Tier3

    MC300C      300             240     275            220   QSL9-G9            US/UK     63              T4F/SIIIA

    MC284C      284             227     259            207   L9-G17             US/UK     56              T4F/EU V

    MC311C      310             248     285            228   L9-G18             US/UK     62              T4F/EU V

    MC330C      330             264     300            240   L9-G19             US/UK     66              T4F/EU V

    MC353C      353             282     318            254   QSM11-G4           US        69              Tier 3

    MC400C      400             320     360            288   QSG12G3            US        72              NA

    MC450C      450             360     409            327   QSG12G4            US        82              NA

    MC450C      450             360     400            320   QSX15-G4           US        85.7            S II/Tier2

    MC500C      500             400     455            364   QSX15-G6           US        95.9            S II/Tier2

    MC550C      550             440     500            400   QSX15-G8           US        103             S II/Tier2

    MC550C      550             440     500            400   QSK19-G4           US        145             NA

    MC725C      725             580     661            529   QSK23-G1           IN        /               NA

    MC825C      825             660     754            603   QSK23-G2           IN        151             NA

    MC900C      900             720     829            663   QSK23-G3           IN        161             NA

    MC725C      725             580     656            525   QSK23-G5           IN        134             Tier2

    MC825C      825             660     750            600   QSK23-G8           IN        150             Tier2

    MC900C      900             720     810            648   QSK23-G9           IN        163             Tier2

    MC700C      700             560     NA             NA    VTA28-G5           IN        154             NA

    MC700C      700             560     636            509   VTA28-G5           IN        140             NA

    MC825C      825             660     NA             NA    VTA28-G6           IN        195             NA

    MC783C      783             626     728            582   QST30-G1           US        153             N.A.

    MC860C      860             688     804            643   QST30-G2           US        168             N.A.

    MC1000C     1000            800     910            728   QST30-G3           US        184             N.A.

    MC1100C     1100            880     1000           800   QST30-G4           US        202             N.A.

    MC1020C     1020            816     926            741   KTA38-G3           IN        198             N.A.

    MC1109C     1109            887     1014           811   KTA38-G5           IN        209             N.A.

    MC1110C     1110            888     1015           812   KTA38-G14          IN        209             N.A.

    MC1006C     1006            805     931            745   KTA38-G6           IN        196             4g TA Luft

    MC1008C     1008            806     933            746   KTA38-G7           IN        215             2g TA Luft

    MC1250C     1250            1000    N.A.           N.A.  KTA38-G9           IN        256             N.A.

    MC1100C     1100            880     1000           800   QSK38-G1           UK        215             Tier2

    MC1250C     1250            1000    1135           908   QSK38-G2           UK        235             Tier2

    MC1400C     1400            1120    1275           1020  QSK38-G3           UK        271             Tier2

    MC1400C     1400            1120    1275           1020  QSK38-G5           UK        274             Tier2

    MC1520C     1520            1216    1358           1086  QSK38G-19          UK        288             Tier2

    MC1400C     1400            1120    1275           1020  KTA50-G3           IN        261             N.A.

    MC1385C     1395            1116    1275           1020  KTA50-G20          IN        258             N.A.

    MC1400C     1400            1120    1275           1020  KTA50-G7           IN        261             2g TA Luft

    MC1675C     1675            1340    1500           1200  KTA50-GS8          IN        309             N.A.

    MC2000C     2000            1600    1818           1454  KTA50-G23          IN        334             N.A.

    MC1400C     1400            1120    1275           1020  QSK50-G2           UK/CN     286             Tier2

    MC1540C     1540            1232    1400           1120  QSK50-G3           UK/CN     301             Tier2/N.A.

    MC1700C     1700            1360    1540           1232  QSK50-G4           UK/CN     338             Tier2/N.A.

    MC1825C     1825            1460    1650           1320  QSK50-G7           UK/CN     349             Tier2

    MC1700C     1700            1360    1540           1232  QSK50-G11          UK/CN     /               N.A.

    MC1700C     1700            1360    1540           1232  QSK50-G12          UK/CN     /               Tier2

    MC1875C     1875            1500    1713           1370  QSK50-G13          UK/CN     349             Tier2

    MC1760C     1760            1408    1625           1300  QSK50G14           UK/CN     /               Tier2

    MC1875C     1875            1500    1700           1360  QSK50G15           UK/CN     346             Tier2

    MC2000C     2000            1600    1875           1500  QSK50G16           UK/CN     376             Tier2

    MC2250C     2250            1800    2000           1600  QSK50G17           UK/CN     416             Tier2

    MC1863C     1863            1490    1706           1365  QSK60-G2           UK/IN     /               N.A.

    MC2000C     2000            1600    1875           1500  QSK60-G3           UK/IN     371             N.A.

    MC2250C     2250            1800    2045           1636  QSK60-G4           UK/IN     394             N.A.

    MC2000C     2000            1600    1875           1500  QSK60-G7           UK/IN     378             N.A.

    MC2500C     2500            2000    2250           1800  QSK60-G8           UK/IN     500             N.A.

    MC1875C     1875            1500    1700           1360  QSK60-G10          UK/IN     342             Tier2/N.A.

    MC2250C     2250            1800    2000           1600  QSK60-G11          UK/IN     435             Tier2/N.A.

    MC2000C     2000            1600    1825           1460  QSK60-G12          UK/IN     375             Tier2/N.A.

    MC2500C     2500            2000    2000           1600  QSK60-G13          UK/IN     399             N.A.

    MC2500C     2500            2000    2000           1600  QSK60-G18          UK/IN     /               Tier2

    MC2500C     2500            2000    2250           1800  QSK60-G21          UK/IN     455             Tier2

    MC2750C     2750            2200    2500           2000  QSK60-G23          UK/IN/CN  509.2           Tier2

    MC3000C     3000            2400    2750           2200  QSK78-G9           UK        528             N.A.

    MC3000C     3000            2400    2750           2200  QSK78-G15          UK        513             Tier2

    MC3000C     3000            2400    2750           2200  QSK78-G16          UK        574             2g TA Luft

    MC2750C     2750            2200    2500           2000  QSK78-G18          UK        481             N.A.

    MC3000C     3000            2400    2750           2200  QSK78-G23          UK        551             Tier2

    MC3000C     3000            2400    2750           2200  QSK78-G24          UK        551             N.A.

    MC3500C     3500            2800    3125           2500  QSK95-G5           US        658             Tier2

    MC3763C     3763            3010    3363           2690  QSK95-G4           US        645             N.A.

    MC3763C     3763            3010    3363           2690  QSK95-G10          US        666             Tier2

11

## trang 8 phải
G-DRIVE CUMMINS

Powered by  G-DRIVE CUMMINS Series                                                 60HZ: 110-480V  75-4375KVA

Model             LTP                     PRP                      Engine          Fuel Cons.      Emission

                  KVA / KW                KVA/KW        Model              Origin  L/H(100%)

MC75C       75              60      69            55    QSB5-G1            US/UK   21              S IIIA,Tier3

MC88C       88              70      81            65    QSB5-G2            US/UK   23              S IIIA,Tier3

MC188C      188             150     170           136   QSB5-G3            US/UK   26              S IIIA,Tier3

MC220C      220             176     200           160   QSB5-G4            US/UK   26              S IIIA,Tier3

MC250C      250             200     225           180   QSB5-G5            US/UK   29              S IIIA,Tier3

MC156C      156             125     141           113   QSB5-G6            US/UK   35              S IIIA,Tier3

MC91C       91              73      83            66    QSB5-G10           US/UK   27              Tier4 F

MC126C      126             101     115           92    QSB5-G11           US/UK   33              Tier4 F/SIIIA

MC158C      158             126     143           114   QSB5-G12           US/UK   29              Tier4 F/SIIIA

MC125C      125             100     113           90    QSB5-G13           US/UK   31              S IIIA,Tier3

MC125C      125             100     113           90    QSB7-G1            US/UK   31              S IIIA,Tier3

MC188C      188             150     163           130   QSB7-G2            US/UK   38              S IIIA,Tier3

MC188C      188             150     170           136   QSB7-G3            US/UK   42              S IIIA,Tier3

MC220C      220             176     200           160   QSB7-G4            US/UK   46              S IIIA,Tier3

MC250C      250             200     225           180   QSB7-G5            US/UK   50              S IIIA,Tier3

MC188C      188             150     170           136   QSB7-G8            US/UK   40              T4F

MC250C      250             200     225           180   QSB7-G9            US/UK   44              T4F

MC194C      194             155     176           141   B6.7G17            US/UK   /               T4F/EU V

MC256C      256             205     235           188   B6.7G18            US/UK   /               T4F/EU V

MC250C      250             200     228           182   QSL9-G1            US/UK   60              S IIIA,Tier3

MC288C      288             230     263           210   QSL9-G2            US/UK   64              S IIIA,Tier3

MC313C      313             250     284           227   QSL9-G3            US/UK   70              S IIIA,Tier3

MC344C      344             275     313           250   QSL9-G4            US/UK   73              S IIIA,Tier3

MC375C      375             300     344           275   QSL9-G5            US/UK   75              N.A.

MC375C      375             300     344           275   QSL9-G7            US/UK   80              S IIIA,Tier3

MC344C      344             275     313           250   QSL9-G9            US/UK   72              T4F/SIIIA

MC290C      290             232     265           212   L9-G17             US/UK   62              T4F/EU V

MC323C      323             258     294           235   L9-G18             US/UK   68              T4F/EU V

MC355C      355             284     325           260   L9-G19             US/UK   75              T4F/EU V

MC381C      381             305     343           274   QSM11-G4           US      78              Tier 3

MC431C      431             345     343           274   QSM11-G5           US      /               Tier 3

MC463C      463             370     425           340   QSG12G3            US      85              NA

MC523C      523             418     479           383   QSG12G4            US      96              NA

MC500C      500             400     444           355   QSX15-G4           US      97.6            S II/Tier2

MC500C      500             400     450           360   QSX15-G6           US      97.6            S II/Tier2

MC563C      563             450     513           410   QSX15-G7           US      108             S II/Tier2

MC500C      500             400     444           355   QSX15-G8           US      97.6            S II/Tier2

MC625C      625             500     563           450   QSX15-G9           US      117.8           Tier2

MC625C      625             500     569           455   QSX15-G17          US      128.7           Tier4 F

MC629C      629             503     570           456   QSK19-G4           US      140             NA

MC750C      750             600     688           550   QSK19-G5           US      153             Tier2

MC813C      813             650     688           550   QSK19-G8           US      151             Tier2

MC759C      759             607     688           550   QSK23-G1           IN      /               NA

MC958C      958             766     875           700   QSK23-G2           IN      176             NA

MC1010C     1010            808     920           736   QSK23-G3           IN      189             NA

MC813C      813             650     739           591   QSK23-G5           IN      160             Tier2

MC938C      938             750     850           680   QSK23-G6           IN      177             Tier2

MC1000C     1000            800     900           720   QSK23-G7           IN      186             Tier2

MC750C      750             600     684           547   VTA28-G5           IN      154             NA

MC944C      944             755     NA            NA    VTA28-G7           IN      /               NA

MC939C      939             751     875           700   QST30-G1           US      169             N.A.

MC1000C     1000            800     925           740   QST30-G2           US      187             N.A.

MC1125C     1125            900     1029          823   QST30-G3           US      204             N.A.

MC1250C     1250            1000    1138          910   QST30-G4           US      224             N.A.

MC1250C     1250            1000    1138          910   QST30-G5           US      248             Tier2

MC1136C     1136            909     1041          833   KTA38-G3           IN      217             N.A.

MC1264C     1264            1011    1154          923   KTA38-G4           IN      245             N.A.

MC1264C     1264            1011    1154          923   KTA38-G14          IN      242             N.A.

MC1264C     1563            1250    1460          1125  QSK38-G4           UK      305             Tier2

MC1450C     1450            1160    1206          965   QSK38-G5           UK      262             Tier2

MC1588C     1588            1270    1400          1120  KTA50-G3           IN      291             N.A.

MC1494C     1494            1195    1356          1085  KTA50-G20          IN      288             N.A.

MC1875C     1875            1500    1619          1295  KTA50-G9           IN      330             N.A.

MC1400C     1400            1120    1275          1020  QSK50-G2           UK/CN   306             Tier2

MC1750C     1750            1400    1594          1275  QSK50-G3           UK/CN   338             Tier2/N.A.

MC1875C     1875            1500    1706          1365  QSK50-G4           UK/CN   365             Tier2/N.A.

MC1875C     1875            1500    1706          1365  QSK50-G5           UK/CN   363             Tier2

MC2000C     2000            1600    1800          1440  QSK50-G6           UK/CN   397             Tier2

MC1875C     1875            1500    1706          1365  QSK50-G11          UK/CN   /               N.A.

MC1875C     1875            1500    1706          1365  QSK50-G12          UK/CN   /               Tier2

MC1900C     1900            1520    1713          1370  QSK50G22           UK/CN   /               Tier2

MC2213C     2213            1770    2000          1600  QSK50G23           UK/CN   /               Tier2

MC2513C     2513            2010    2263          1810  QSK50G24           UK/CN   485             Tier2

MC2200C     2200            1760    2000          1600  QSK60-G5           UK/IN   402             N.A.

MC2500C     2500            2000    2281          1825  QSK60-G6           UK/IN   466             N.A.

MC2500C     2500            2000    2281          1825  QSK60-G7           UK/IN   471             N.A.

MC2750C     2750            2200    N.A.          N.A.  QSK60-G9           UK/IN   568             N.A.

MC2344C     2344            1875    2125          1700  QSK60-G10          UK/IN   445             Tier2/N.A.

MC2500C     2500            2000    2281          1825  QSK60-G12          UK/IN   495             Tier2/N.A.

MC2750C     2750            2200    2250          1800  QSK60-G14          UK/IN   485             Tier2

MC2063C     2063            1650    1875          1500  QSK60-G15          UK/IN   /               N.A.

MC3125C     3125            2500    N.A.          N.A.  QSK60-G19          UK/IN   /               Tier2

MC2500C     2500            2000    N.A.          N.A.  QSK60-G20          UK/IN   /               Tier2

MC3125C     3125            2500    2920          2336  QSK78-G6           UK      592             N.A.

MC3125C     3125            2500    2890          2312  QSK78-G7           UK      611             N.A.

MC3438C     3438            2750    3125          2500  QSK78-G8           UK      634             N.A.

MC3125C     3125            2500    2844          2275  QSK78-G11          UK      /               Tier2

MC3438C     3438            2750    3125          2500  QSK78-G12          UK      /               Tier2

MC3438C     3438            2750    3125          2500  QSK78-G19          UK      /               N.A.

MC3438C     3438            2750    3125          2500  QSK78-G20          UK      /               Tier2

MC4375C     4375            3500    3750          3000  QSK95-G2           US      771             N.A.

MC4375C     4375            3500    3750          3000  QSK95-G9           US      787             Tier2

                                                                                                                  12

## trang 9 trái
    DCEC CUMMINS

    Powered  by DCEC CUMMINS Series                                                                         50HZ: 220-440V 22-550KVA

                  LTP             PRP       Engine                Fuel Cons.            Displacement        Dimention       Weight

    Model                                                                     Cylinder                Gov.

             KVA / KW        KVA/KW         Model         Origin  L/H (100%)            L                   L*W*H (MM)      (KGS)

    MC22C    22        17.6  20        16   4B3.9-G11     CN      5.7         4L        3.9           M     1860*750*1350   700

    MC30C    30        24    28        22   4B3.9-G1      CN      7.1         4L        3.9           M     1860*750*1350   700

    MC30C    30        24    28        22   4B3.9-G2      CN      6.7         4L        3.9           E     1860*750*1350   700

    MC33C    33        26    30        24   4B3.9-G12     CN      7.4         4L        3.9           E     1950*750*1350   780

    MC44C    44        35    40        32   4BT3.9-G1     CN      10.0        4L        3.9           M     1950*750*1350   780

    MC44C    44        35    40        32   4BT3.9-G2     CN      9.3         4L        3.9           E     1950*750*1350   780

    MC55C    55        44    50        40   4BTA3.9-G2    CN      12.9        4L        3.9           E     1950*850*1370   830

    MC63C    63        50    56        45   4BTA3.9-G2    CN      12.9        4L        3.9           E     2220*850*1370   910

    MC88C    88        70    80        64   4BTA3.9-G11   CN      17.6        4L        3.9           E     1850*930*1370   1050

    MC105C   105       84    95        76   4BTA3.9-G13   CN      18.8        4L        3.9           E     2070*930*1500   1120

    MC110C   110       88    100       80   4BTA3.9-G13   CN      24.7        4L        3.9           E     2070*930*1500   1120

    MC103C   103       82    94        75   6BT5.9-G1     CN      21.7        6L        5.9           M     2130*985*1450   1200

    MC103C   103       82    94        75   6BT5.9-G2     CN      24.2        6L        5.9           E     2130*985*1450   1200

    MC115C   115       92    105       84   6BT5.9-G2     CN      24.2        6L        5.9           E     2130*985*1450   1200

    MC125C   125       100   115       92   6BTA5.9-G2    CN      31.0        6L        5.9           E     2180*985*1450   1265

    MC145C   145       116   135       108  6BTAA5.9-G2   CN      34.0        6L        5.9           E     2250*785*1460   1265

    MC165C   165       132   150       120  6BTAA5.9-G12  CN      34.0        6L        5.9           E     2360*915*1500   1370

    MC200C   200       160   180       145  6CTA8.3-G1    CN      42.0        6L        8.3           M     2350*1020*1550  1750

    MC200C   200       160   180       145  6CTA8.3-G2    CN      42.0        6L        8.3           E     2350*1020*1550  1750

    MC215C   215       172   200       160  6CTAA8.3-G2   CN      45.0        6L        8.3           E     2430*1015*1650  1750

    MC250C   250       200   NA        NA   6CTAA8.3-G9   CN      NA          6L        8.3           E     2430*1015*1650  1750

    MC264C   264       211   250       200  6LTAA8.9-G2   CN      53.0        6L        8.9           E     2620*1080*1760  2170

    MC275C   275       220   250       200  6LTAA8.9-G3   CN      54.0        6L        8.9           E     2620*1080*1760  2170

    MC300C   300       240   270       216  6LTAA9.5-G3   CN      58.0        6L        9.5           E     2840*1120*1800  2400

    MC350C   350       280   320       256  6LTAA9.5-G1   CN      70.0        6L        9.5           E     2840*1120*1800  2510

    MC425C   425       340   388       310  6ZTAA13-G3    CN      76.5        6L        13.0          E     3100*1360*2090  3280

    MC475C   475       380   438       350  6ZTAA13-G2    CN      89.1        6L        13.0          E     3130*1360*2120  3330

    MC475C   475       380   438       350  6ZTAA13-G4    CN      91.4        6L        13.0          E     3130*1360*2120  3330

    MC468C   468       375   438       350  QSZ13-G2      CN      88.8        6L        13.0          ECU   3120*1370*2110  3300

    MC500C   500       400   450       360  QSZ13-G5      CN      93.2        6L        13.0          ECU   3200*1260*2210  3300

    MC500C   500       400   475       380  QSZ13-G3      CN      101.0       6L        13.0          ECU   3200*1370*2150  3530

    MC550C   550       440   500       400  QSZ13-G10     CN      107         6L        13.0          ECU   3260*1370*2150  3530

    Stage Ⅲ

    MC66C    66        53    60        48   QSB3.9-G2     CN      18          4L        3.9           ECU   2070*750*1400   875

    MC88C    88        70    80        64   QSB3.9-G3     CN      20.1        4L        3.9           ECU   2130*750*1400   1020

    MC110C   110       88    100       80   QSB5.9-G2     CN      26          6L        5.9           ECU   2450*890*1500   1210

    MC138C   138       110   125       100  QSB5.9-G3     CN      31          6L        5.9           ECU   2500*890*1500   1210

    MC165C   165       132   150       120  QSB6.7-G3     CN      38          6L        6.7           ECU   2470*1120*1700  1580

    MC198C   198       158   180       144  QSB6.7-G4     CN      43          6L        6.7           ECU   2520*1120*1700  1610

    MC220C   220       176   200       160  QSL8.9-G2     CN      55          6L        8.9           ECU   2600*1120*1780  2000

    MC248C   248       198   225       180  QSL8.9-G3     CN      57          6L        8.9           ECU   2600*1120*1780  2000

    MC275C   275       220   250       200  QSL8.9-G4     CN      60          6L        8.9           ECU   2800*1120*1780  2200

    MC375C   375       300   337.5     270  QSL8.9-G30    CN      68.6        6L        8.9           ECU   3070*1260*2210  3140

    MC395C   395       316   360       288  QSZ13-G6      CN      81.6        6L        13.0          ECU   3070*1260*2210  3140

    MC438C   438       350   400       320  QSZ13-G7      CN      89.2        6L        13.0          ECU   3160*1260*2210  3300

13

## trang 9 phải
DCEC CUMMINS

Powered  by DCEC CUMMINS Series                                                                  60HZ: 110-480V 28-600KVA

              LTP            PRP       Engine                Fuel Cons.            Displacement        Dimention       Weight

Model                                                                    Cylinder                Gov.

         KVA / KW       KVA/KW         Model         Origin  L/H (100%)            L                   L*W*H (MM)      (KGS)

MC28C    28        22   25        20   4B3.9-G11     CN      7.1         4L        3.9           M     1880*750*1350   700

MC34C    34        27   30        24   4B3.9-G2      CN      8.6         4L        3.9           E     1880*750*1350   700

MC38C    38        30   35        28   4B3.9-G12     CN      9.4         4L        3.9           E     1890*750*1350   750

MC50C    50        40   45        36   4BT3.9-G2     CN      10.7        4L        3.9           E     1910*750*1350   760

MC70C    70        56   64        51   4BTA3.9-G2    CN      17.0        4L        3.9           E     2220*850*1370   910

MC85C    85        75   68        60   4BTA3.9-G2    CN      17.0        4L        3.9           E     2220*850*1370   910

MC100C   100       80   90        72   4BTA3.9-G11   CN      20.1        4L        3.9           E     1850*930*1370   1050

MC115C   115       92   105       84   6BT5.9-G2     CN      28.5        6L        5.9           E     2130*985*1450   1200

MC138C   138       110  125       100  6BT5.9-G2     CN      28.5        6L        5.9           E     2130*985*1450   1200

MC145C   145       116  131       105  6BTA5.9-G2    CN      31.0        6L        5.9           E     2180*985*1450   1265

MC156C   156       125  145       116  6BTAA5.9-G2   CN      34.0        6L        5.9           E     2250*785*1460   1265

MC175C   175       140  160       128  6BTAA5.9-G12  CN      38.0        6L        5.9           E     2360*915*1500   1370

MC209C   209       167  190       152  6CTA8.3-G2    CN      44.0        6L        8.3           E     2350*1020*1550  1750

MC230C   230       184  210       168  6CTAA8.3-G2   CN      49.0        6L        8.3           E     2430*1015*1650  1750

MC275C   275       220  NA        NA   6CTAA8.3-G9   CN      NA          6L        8.3           E     2430*1015*1650  1750

MC285C   285       228  260       208  6LTAA8.9-G2   CN      59.0        6L        8.9           E     2620*1080*1760  2170

MC310C   310       248  280       224  6LTAA8.9-G3   CN      62.0        6L        8.9           E     2620*1080*1760  2170

MC315C   315       252  285       228  6LTAA9.5-G3   CN      65.0        6L        9.5           E     2840*1120*1800  2400

MC350C   350       280  320       256  6LTAA9.5-G1   CN      68.0        6L        9.5           E     2840*1120*1800  2510

MC425C   425       340  388       310  6ZTAA13-G3    CN      81.0        6L        13.0          E     3010*1360*2090  3060

MC475C   475       380  438       350  6ZTAA13-G2    CN      95.6        6L        13.0          E     3010*1360*2120  3140

MC475C   475       380  438       350  6ZTAA13-G4    CN      98.1        6L        13.0          E     3010*1360*2120  3140

MC468C   468       375  438       350  QSZ13-G2      CN      90.2        6L        13.0          ECU   3010*1370*2110  3140

MC525C   525       420  475       380  QSZ13-G5      CN      102.1       6L        13.0          ECU   3170*1260*2210  3280

MC500C   500       400  475       380  QSZ13-G3      CN      104.1       6L        13.0          ECU   3030*1370*2150  3310

MC600C   600       480  550       440  QSZ13-G11     CN      121         6L        13.0          ECU   3030*1370*2150  3310

Stage Ⅲ

MC425C   425       340  388       310  QSZ13-G6      CN      88.7        6L        13.0          ECU   3070*1260*2210  3060

MC488C   488       390  450       360  QSZ13-G7      CN      101.3       6L        13.0          ECU   3070*1260*2210  3140

                                                                                                                               14

## trang 10 trái
    CCEC CUMMINS

    Powered    by CCEC CUMMINS Series                                                                        50HZ:  220-440V 275-2000KVA

    Model            LTP               PRP               Engine          Fuel Cons.  Cylinder  Displacement  Gov.   Dimention       Weight

               KVA   /  KW      KVA/KW            Model          Origin  L/H (100%)            L                    L*W*H (MM)      (KGS)

    MC275C     275        220   250         200   NT855-GA       CN      53.4        6L        14            E      3030*1100*1910  2870

    MC275C     275        220   250         200   NTA855-G1      CN      59.2        6L        14            E      3030*1100*1910  3170

    MC313C     313        250   275         220   NTA855-G1A     CN      61.3        6L        14            E      3030*1100*1910  3240

    MC350C     350        280   313         250   NTA855-G1B     CN      71.4        6L        14            E      3030*1100*1910  3300

    MC350C     350        350   313         250   NTA855-G2      CN      71.4        6L        14            E      3030*1100*1910  3300

    MC375C     375        300   344         275   NTA855-G2A     CN      71.9        6L        14            E      3030*1100*1940  3300

    MC385C     388        310   350         280   NTA855-G4      CN      75.3        6L        14            E      3030*1100*1940  3300

    MC413C     413        330   375         300   NTAA855-G7     CN      85.4        6L        14            E      3310*1140*1950  3600

    MC450C     450        360   413         330   NTAA855-G7A    CN      89.2        6L        14            E      3310*1140*1950  3600

    MC350C     350        280   313         250   M15-G3         CN      63          6L        14.5          E      3030*1100*1940  3300

    MC375C     375        300   344         275   M15-G4         CN      69          6L        14.5          E      3310*1140*1950  3600

    MC413C     413        330   375         300   M15-G5         CN      73          6L        14.5          E      3360*1370*2130  4370

    MC450C     450        360   400         320   M15-G6         CN      79          6L        14.5          E      3400*1370*2130  4340

    MC500C     500        400   450         360   M15-G7         CN      89          6L        14.5          E      3410*1370*2150  4590

    MC563C     563        450   513         410   M15-G8         CN      99          6L        14.5          E      3410*1370*2150  4590

    MC413C     413        330   375         300   KTA19-G2       CN      83          6L        18.9          E      3360*1370*2130  4370

    MC500C     500        400   450         360   KTA19-G3       CN      97          6L        18.9          E      3400*1370*2130  4340

    MC563C     563        450   500         400   KTA19-G3A      CN      108.3       6L        18.9          E      3410*1370*2150  4590

    MC563C     563        450   500         400   KTA19-G4       CN      107         6L        18.9          E      3410*1370*2150  4590

    MC631C     631        505   525         420   KTAA19-G5      CN      112.9       6L        18.9          E      3560*1450*2260  4810

    MC650C     650        520   575         460   KTAA19-G6      CN      118.5       6L        18.9          E      3560*1450*2260  4810

    MC650C     650        520   N.A.        N.A.  KTA19-G8       CN      142.9       6L        18.9          E      3410*1360*2150  4600

    MC687C     687        550   N.A.        N.A.  KTAA19-G6A     CN      149.5       6L        18.9          E      3620*1450*2270  4950

    MC687C     687        550   N.A.        N.A.  KTAA19-G7      CN      149.5       6L        18.9          E      3620*1450*2270  4950

    MC700C     700        560   625         500   KT38-G         CN      140         12V       37.8          E      4180*1720*2360  7150

    MC788C     788        630   713         570   KTA38-G1       CN      162         12V       37.8          E      4260*1720*2460  6980

    MC788C     788        630   713         570   KTA38-G1B      CN      152.4       12V       37.8          E      4260*1720*2460  6980

    MC800C     800        640   725         580   KT38-GA        CN      169.9       12V       37.8          E      4260*1720*2460  6860

    MC825C     825        660   750         600   KTA38-G2       CN      169         12V       37.8          E      4150*1760*2530  6980

    MC888C     888        710   800         640   KTA38-G2B      CN      169.3       12V       37.8          E      4150*1760*2530  7140

    MC1000C    1000       801   910         728   KTA38-G2A      CN      196.5       12V       37.8          E      4150*1760*2530  7140

    MC1100C    1100       880   1000        800   KTA38-G5       CN      212         12V       37.8          E      4575*1760*2530  7220

    MC1250C    1250       1000  N.A.        N.A.  KTA38-G9       CN      N.A.        12V       37.8          E      4755*2260*2450  7950

    MC1375C    1375       1100  1250        1000  KTA50-G3       CN      261         16V       50.3          E      5295*2230*2530  9950

    MC1375C    1375       1100  1275        1020  KTA50-G12      CN      249         16V       50.3          E      5620*2260*2530  10550

    MC1600C    1600       1280  1375        1100  KTA50-G12A     CN      279.8       16V       50.3          E      5620*2260*2530  11250

    MC1650C    1650       1320  1375        1100  KTA50-G8       CN      289         16V       50.3          E      5855*2300*2530  10550

    MC1650C    1650       1320  1500        1200  KTA50-GS8      CN      309         16V       50.3          E      5865*2300*2530  10550

    MC1875C    1875       1500  1675        1340  KTA50-G15X     CN      366         16V       50.3          E      5865*2300*2530  11000

    Stage III

    MC300C     300        240   263         210   QSM11-G1       CN      64.9        6L        10.8          ECM    3030*1100*1910  2610

    MC338C     338        270   300         240   QSM11-G2       CN      71.4        6L        10.8          ECM    3300*1120*1850  2610

    MC375C     375        300   338         270   QSM11-G3       CN      76.4        6L        10.8          ECM    3300*1120*1850  2700

    MC388C     388        310   350         280   QSM11-G4       CN      78.7        6L        10.8          ECM    3300*1120*1850  2780

    MC400C     400        320   363         290   QSM11-G5       CN      79.7        6L        10.8          ECM    3300*1120*1850  2780

    MC413C     413        330   375         300   QSM11-G6       CN      82.7        6L        10.8          ECM    3370*1120*1850  2960

    MC275C     275        220   250         200   QSNT-G6        CN      61.9        6L        14            ECM    3300*1120*1850  2610

    MC313C     313        250   275         220   QSNT-G7        CN      67.4        6L        14            ECM    3300*1120*1850  2700

    MC350C     350        350   313         250   QSNT-G1        CN      75.0        6L        14            ECM    3300*1120*1850  2780

    MC388C     388        310   350         280   QSNT-G2        CN      148.8       6L        14            ECM    3300*1120*1850  2780

    MC438C     438        350   400         320   QSNT-G3        CN      87.4        6L        14            ECM    3370*1120*1850  2960

    MC500C     500        400   450         360   QSNT-G4X       CN      98.8        6L        14            ECM    3560*1556*2350  4370

    MC500C     500        400   450         360   QSK19-G14      CN      99.7        6L        18.9          ECM    3560*1556*2350  4370

    MC563C     563        450   500         400   QSK19-G13      CN      109.5       6L        18.9          ECM    3600*1556*2350  4370

    MC631C     631        505   575         460   QSK19-G12      CN      128.3       6L        18.9          ECM    3600*1556*2385  4810

    MC650C     650        520   588         470   QSK19-G6       CN      129.6       6L        18.9          ECM    3600*1556*2385  4850

    MC713C     713        570   650         520   QSK19-G4       CN      145         6L        18.9          ECM    3670*1556*2385  4900

    MC750C     750        600   688         550   QSK19-G11      CN      153.8       6L        18.9          ECM    3750*1556*2400  4980

    MC700C     700        560   636         509   QSK19-G31      CN      136.5       6L        18.9          ECM    3670*1556*2385  4900

    MC700C     700        560   636         509   QSK19-G35      CN      138         6L        18.9          ECM    3670*1556*2385  4900

    MC750C     750        600   681         545   QSK19-G32      CN      155.7       6L        18.9          ECM    3750*1556*2400  4980

    MC825C     825        660   750         600   QSK19-G33      CN      158.9       6L        18.9          ECM    3900*1556*2400  5050

    MC900C     900        720   819         655   QSK19-G34      CN      171.2       6L        18.9          ECM    4000*1556*2400  5100

    MC825C     825        660   750         600   QSK38-G8       CN      168         12V       37.8          ECM    4755*2260*2450  7140

    MC888C     888        710   813         650   QSK38-G7       CN      180         12V       37.8          ECM    4150*1760*2530  7140

    MC1000C    1000       800   910         728   QSK38-G6       CN      197         12V       37.8          ECM    4755*2260*2450  7350

    MC1100C    1100       887   1008        806   QSK38-G1       CN      212         12V       37.8          ECM    4755*2260*2450  7350

    MC1259C    1259       1007  1144        915   QSK38-G2       CN      235         12V       37.8          ECM    4755*2260*2450  7350

    MC1375C    1375       1100  1250        1000  QSK38-G5       CN      274         12V       37.8          ECM    5150*2330*2530  8350

    MC1500C    1500       1200  1375        1100  QSK38-G19      CN      288         12V       37.8          ECM    5150*2330*2530  10550

    MC1000C    1000       800   909         727   QSK38-G26      CN      215         12V       37.7          ECM    4755*2260*2450  7350

    MC1125C    1125       900   1023        818   QSK38-G27      CN      235.1       12V       37.7          ECM    4755*2260*2450  7350

    MC1250C    1250       1000  1136        909   QSK38-G28      CN      254         12V       37.7          ECM    4755*2260*2450  7350

    MC1400C    1400       1120  1273        1018  QSK38-G29      CN      273         12V       37.7          ECM    5150*2330*2530  8350

    MC1540C    1540       1232  1400        1120  QSK38-G30      CN      290         12V       37.7          ECM    5150*2330*2530  10550

    MC1675C    1675       1340  1523        1218  QSK38-G31      CN      324         12V       37.7          ECM    5250*2330*2530  11000

    MC1760C    1760       1408  1625        1300  QSK38-G32      CN      331.8       12V       37.7          ECM    5250*2330*2530  11050

    MC638C     638        510   562.5       450   KTA19-G8E      CN      122.6       6L        19            ECM    5300*2330*2530  11450

    MC694C     694        555   625         500   KTA19-G8A      CN      134.5       6L        19            ECM    3560*1450*2260  4810

    MC750C     750        600   681.25      545   KTA19-G9A      CN      146.4       6L        19            ECM    3620*1450*2270  4950

    MC875C     875        700   812.5       650   KTA38-G2E      CN      178.6       12V       38            ECM    3620*1450*2270  4950

    MC1000C    1000       800   937.5       750   KTA38-G5E      CN      202.4       12V       38            ECM    4575*1760*2530  7220

    MC1125C    1125       900   1062.5      850   KTA38-G7E      CN      227.4       12V       38            ECM    4755*2260*2450  7950

    MC1250C    1250       1000  1125        900   KTA38-G9E      CN      239.3       12V       38            ECM    5295*2230*2530  9950

    MC1375C    1375       1100  1250        1000  KTA38-G9A      CN      258.3       12V       38            ECM    5620*2260*2530  10550

    MC1375C    1375       1100  1250        1000  KTA50-G3E      CN      266.7       16V       50.3          ECM    6025*2330*2530  11250

    MC1500C    1500       1200  1375        1100  KTA50-G7E      CN      292.9       16V       50.3          ECM    6025*2330*2530  11250

    MC1625C    1625       1300  1500        1200  KTA50-G8E      CN      306         16V       50.3          ECM    6025*2330*2530  11250

    MC1875C    1875       1500  1675        1340  KTA50-G15A     CN      357         16V       50.3          E      6025*2330*2530  11500

    MC2000C    2000       1600  1875        1500  KTA50-G16A     CN      400         16V       50.3          E      6025*2330*2530  11500

15

## trang 10 phải
CCEC CUMMINS

Powered    by CCEC CUMMINS                                                                           60HZ:  110-480V 275-1875KVA

                 LTP              PRP        Engine              Fuel Cons.            Displacement         Dimention       Weight

Model                                                                        Cylinder                Gov.

           KVA   /  KW      KVA/KW           Model       Origin  L/H (100%)            L                    L*W*H (MM)      (KGS)

MC275C     275        220   N/A        N/A   NT855-GA    CN      59.4        6L        14.0          E      2950*1100*1750  2715

MC344C     344        275   312.5      250   NTA855-G1   CN      73.4        6L        14.0          E      3030*1100*1910  3170

MC375C     375        300   344        275   NTA855-G1B  CN      80.5        6L        14.0          E      3030*1100*1910  3210

MC375C     375        300   344        275   NTA855-G2   CN      80.5        6L        14.0          E      3030*1100*1910  3210

MC438C     438        350   394        315   NTA855-G3   CN      87.1        6L        14.0          E      3030*1100*1940  3210

MC375C     375        300   344        275   M15-G3      CN      73.0        6L        14.5          E      3030*1100*1940  3300

MC413C     413        330   375        300   M15-G4      CN      77.0        6L        14.5          E      3310*1140*1950  3600

MC450C     450        360   413        330   M15-G5      CN      83.0        6L        14.5          E      3360*1370*2130  4370

MC500C     500        400   450        360   M15-G6      CN      93.0        6L        14.5          E      3400*1370*2130  4340

MC525C     525        420   475        380   M15-G7      CN      97.0        6L        14.5          E      3410*1370*2150  4590

MC563C     563        450   513        410   M15-G8      CN      103.0       6L        14.5          E      3410*1370*2150  4590

MC500C     500        400   438        350   KTA19-G2    CN      98.0        6L        18.9          E      3270*1370*2130  4180

MC563C     563        450   512.5      410   KTA19-G3    CN      111.0       6L        18.9          E      3380*1370*2130  4340

MC625C     625        500   562.5      450   KTA19-G3A   CN      121.4       6L        18.9          E      3410*1370*2150  4450

MC625C     625        500   562.5      450   KTA19-G4    CN      122.0       6L        18.9          E      3410*1370*2150  4450

MC688C     688        550   587.5      470   KTAA19-G5   CN      134.0       6L        18.9          E      3560*1450*2260  4660

MC750C     750        600   N.A.       N.A.  KTAA19-G6A  CN      169.0       6L        18.9          E      3560*1450*2270  4810

MC850C     850        680   775        620   KT38-G      CN      154.0       12V       37.8          E      4180*1720*2360  7150

MC963C     963        770   875        700   KTA38-G1    CN      197.6       12V       37.8          E      4260*1720*2460  6910

MC963C     963        770   875        700   KTA38-G1B   CN      183.3       12V       37.8          E      4260*1720*2460  6910

MC1000C    1000       800   906.25     725   KTA38-G2    CN      204.0       12V       37.8          E      4150*1760*2530  6980

MC1038C    1038       830   937.5      750   KTA38-G2B   CN      206.0       12V       37.8          E      4150*1760*2530  7100

MC1125C    1125       900   1000       800   KTA38-G2A   CN      223.8       12V       37.8          E      4150*1760*2530  7140

MC1250C    1250       1000  1125       900   KTA38-G4    CN      245.0       12V       37.8          E      4575*1760*2530  7220

MC1313C    1313       1050  1188       950   KTA38-G4B   CN      264.3       12V       37.8          E      4655*2260*2450  7350

MC1375C    1375       1100  N.A.       N.A.  KTA38-G9    CN      270.2       12V       37.8          E      4655*2260*2450  7350

MC1563C    1563       1250  1375    1100     KTA50-G3    CN      291.0       16V       50.3          E      5195*2230*2530  9450

MC1475C    1475       1180  1412.5  1130     KTA50-G12   CN      270.0       16V       50.3          E      5620*2260*2530  10250

MC1788C    1788       1430  1525    1220     KTA50-G12A  CN      315.5       16V       50.3          E      5620*2260*2530  10750

MC1875C    1875       1500  1575    1260     KTA50-G9    CN      330.0       16V       50.3          E      5865*2300*2530  10900

Stage III

MC350C     350        280   313        250   QSM11-G1    CN      76.7        6L        10.8          ECM    3030*1100*1910  2610

MC375C     375        300   338        270   QSM11-G2    CN      78.6        6L        10.8          ECM    3300*1120*1850  2610

MC388C     388        310   350        280   QSM11-G3    CN      81.9        6L        10.8          ECM    3300*1120*1850  2700

MC400C     400        320   363        290   QSM11-G4    CN      83.6        6L        10.8          ECM    3300*1120*1850  2780

MC400C     400        320   363        290   QSM11-G5    CN      83.6        6L        10.8          ECM    3300*1120*1850  2780

MC413C     413        330   375        300   QSM11-G6    CN      86.7        6L        10.8          ECM    3370*1120*1850  2960

MC438C     438        350   400        320   QSNT-G3     CN      95.2        6L        14.0          ECM    3280*1120*1850  2800

MC450C     450        360   413        330   M15-G5      CN      83.0        6L        14.5          ECM    3360*1370*2130  4370

MC713C     713        570   625        500   QSK19-G4    CN      140.0       6L        18.9          ECM    3600*1556*2385  4760

MC713C     713        570   625        500   QSK19-G35   CN      136.0       6L        18.9          ECM    3600*1556*2385  4760

MC750C     750        600   688        550   QSK19-G5    CN      151.0       6L        18.9          ECM    3600*1556*2400  4760

MC813C     813        650   681        545   QSK19-G8    CN      151.0       6L        18.9          ECM    3600*1556*2400  4760

MC1438C    1438       1150  1200       960   QSK38-G5    CN      262.0       12V       37.8          ECM    5050*2330*2530  8200

MC1550C    1550       1240  1375    1100     QSK38-G4    CN      305.0       12V       37.8          ECM    5050*2330*2530  8200

                                                                                                                                    16

## trang 11 trái
    PERKINS

    Powered by PERKINS                                                                                                50HZ: 220-440V  10-2500KVA

                        LTP              PRP        Engine                  Fuel Cons.            Displacement        Dimention       Weight

    Model                                                                               Cylinder                Gov.

                  KVA / KW         KVA/KW           Model           Origin  L/H (100%)            L                   L*W*H (MM)      (KGS)

    MC10P         10         8     9          7     403A-11G1       CN/UK   2.6         3L        1.1           M     1370*750*1050   450

    MC10P         10         8     9          7     403D-11G        CN      2.6         3L        1.1           M     1380*650*1250   450

    MC14P         14         11    13         10    403A-15G1       CN      3.7         3L        1.5           M     1480*650*1250   550

    MC14P         14         11    13         10    403D-15G        CN      3.7         3L        1.5           M     1480*650*1250   550

    MC16P         16         13    15         12    403A-15G2       CN      4.32        3L        1.5           M     1480*650*1250   610

    MC23P         23         18    20         16    404A-22G1       CN      5.3         4L        2.2           M     1540*650*1250   650

    MC23P         23         18    20         16    404D-22G        CN      5.3         4L        2.2           M     1540*650*1250   650

    MC30P         30         24    28         22    404D-22TG       CN      7.1         4L        2.2           E     1540*650*1250   660

    MC33P         33         26    30         24    1103A-33G       UK/IN   7.2         3L        3.3           M     1700*730*1280   830

    MC50P         50         40    45         36    1103A-33TG1     UK/IN   7.2         3L        3.3           M     1770*730*1280   910

    MC66P         66         53    60         48    1103A-33TG2     UK/IN   14.6        3L        3.3           M     1840*730*1280   960

    MC72P         72         57    65         52    1104A-44TG1     CN      14.8        4L        4.4           M     2020*760*1280   1080

    MC88P         88         70    80         64    1104A-44TG2     CN      18.7        4L        4.4           M     2020*730*1280   1170

    MC113P        113        90    100        80    1104C-44TAG2    CN      26.9        4L        4.4           E     2090*800*1280   1130

    MC150P        150        120   135        108   1106A-70TG1     CN      29.9        6L        7             M     2230*950*1510   1520

    MC165P        165        132   150        120   1106A-70TAG2    CN      33.4        6L        7             M     2240*1020*1570  1580

    MC200P        200        160   180        144   1106A-70TAG3    CN      41.6        6L        7             M     2300*1020*1570  1700

    MC220P        220        176   200        160   1106A-70TAG4    CN      45.8        6L        7             E     2350*1020*1580  1750

    MC220P        220        176   200        160   1206A-E70TTAG1  UK      45.8        6L        7             ECM   2380*970*1800   1890

    MC250P        250        200   225        180   1506A-E88TAG2   USA     48.6        6L        8.8           ECM   2550*950*1600   2430

    MC250P        250        200   225        180   1206A-E70TTAG2  UK      51          6L        7             ECM   2400*970*1800   2000

    MC275P        275        220   250        200   1206A-E70TTAG3  UK/CN   56.9        6L        7             ECM   2350*1050*1620  2230

    MC339P        339        271   306        245   1706A-E93TAG1   USA     62.5        6L        9.3           ECM   2830*1100*1650  3520

    MC383P        383        306   348        278   1706A-E93TAG2   USA     70.4        6L        9.3           ECM   2830*1100*1650  3600

    MC275P        275        220   250        200   1506A-E88TAG3   USA     55.5        6L        8.8           ECM   2750*1050*1760  2540

    MC330P        330        264   300        240   1506A-E88TAG5   USA     64.9        6L        8.8           ECM   2980*1090*1780  2870

    MC400P        400        320   350        280   2206C-E13TAG2   USA     75          6L        12.5          ECM   3150*1140*2050  3320

    MC450P        450        360   400        320   2206C-E13TAG3   USA     85          6L        12.5          ECM   3240*1140*2050  3460

    MC500P        500        400   450        360   2506C-E15TAG1   USA     99          6L        15            ECM   3430*1145*2120  3680

    MC550P        550        440   500        400   2506C-E15TAG2   USA     106         6L        15            ECM   3350*1160*2030  3600

    MC660P        660        528   600        480   2806C-E18TAG1A  USA     123         6L        18.1          ECM   3230*1550*2050  4250

    MC715P        715        572   650        520   2806A-E18TAG2   USA     132         6L        18.1          ECM   3340*1550*2050  4350

    MC825P        825        660   750        600   4006-23TAG2A    UK/IN   155         6L        22.9          E     4475*1700*2520  6080

    MC880P        880        704   800        640   4006-23TAG3A    UK/IN   172         6L        22.9          E     4475*1720*2520  6110

    MC1000P       1000       800   900        720   4008TAG1A       UK/IN   195         8L        30.5          E     4925*2140*2520  8200

    MC1100P       1100       880   1000       800   4008TAG2A       UK/IN   215         8L        30.5          E     5025*2046*2555  8270

    MC1100P       1100       880   1000       800   4008TAG2        UK/IN   224         8L        30.5          E     5025*2046*2555  8270

    MC1250P       1250       1000  1125       900   4008-30TAG3     UK/IN   244         8L        30.5          E     5145*2285*2530  8900

    MC1375P       1375       1100  1250       1000  4012-46TWG2A    UK/IN   259         12L       45.8          E     5000*2020*2400  9120

    MC1500P       1500       1200  1350       1080  4012-46TWG3A    UK/IN   283         12L       45.8          E     4850*2020*2500  9120

    MC1650P       1650       1320  1500       1200  4012-46TAG2A    UK/IN   310         12L       45.8          E     4850*2020*2500  9320

    MC1875P       1875       1500  1688       1350  4012-46TAG3A    UK/IN   370         12L       45.8          E     5090*2230*2530  9880

    MC2000P       2000       1600  1850       1480  4016TAG1A       UK/IN   383         16L       61.1          E     6240*2164*2670  10200

    MC2250P       2250       1800  2000       1600  4016TAG2A       UK/IN   434         16L       61.1          E     6240*2164*2670  10600

    MC2500P       2500       2000  2250       1800  4016-61TRG3     UK/IN   470         16L       61.1          E     6250*2200*2694  11550

    MC2750P       2750       2200  2500       2000  4016-61TRG3X    IN      543         16L       61.1          E     6250*2200*2694  11550

    MC825P        825        660   750        600   5006A-E23TAG1   IN      157.1       6L        23            ECM   4475*1700*2520  6080

    MC900P        900        720   800        640   5006A-E23TAG2   IN      169.1       6L        23            ECM   4475*1720*2520  6110

    MC1000P       1000       800   910        728   5008A-E30TAG1   IN      185.4       8L        30.6          ECM   4925*2140*2520  8200

    MC1125P       1125       900   1010       808   5008A-E30TAG2   IN      205.4       8L        30.6          ECM   5025*2046*2555  8270

    MC1250P       1250       1000  1124       900   5008A-E30TAG3   IN      228.7       8L        30.6          ECM   5025*2046*2555  8270

    MC1400P       1400       1120  1275       1020  5012A-E46TAG1   IN      /           12V       45.8          ECM   5145*2285*2530  8900

    MC1500P       1500       1200  1350       1080  5012A-E46TAG2   IN      /           12V       45.8          ECM   5000*2020*2400  9120

    MC1650P       1650       1320  1500       1200  5012A-E46TAG3   IN      /           12V       45.8          ECM   4850*2020*2500  9120

    MC1875P       1875       1500  1710       1368  5012A-E46TAG4   IN      /           12V       45.8          ECM   4850*2020*2500  9320

    MC1925P       1925       1540  1750       1400  5016A-E61TRG0   IN      /           16V       61            ECM   5090*2230*2530  9880

    MC2000P       2000       1600  1850       1480  5016A-E61TRG1   IN      /           16V       61            ECM   6240*2164*2670  10200

    MC2250P       2250       1800  2000       1600  5016A-E61TRG2   IN      /           16V       61            ECM   6240*2164*2670  10600

    MC2500P       2500       2000  2250       1800  5016A-E61TRG3   IN      /           16V       61            ECM   6250*2200*2694  11550

    EU Stage  II

    MC825P        825        660   750        600   5006AC-E23TAG1  IN      160.3       6L        22.9          ECM   4475*1700*2520  6080

    MC900P        900        720   800        640   5006AC-E23TAG2  IN      174.1       6L        22.9          ECM   4475*1720*2520  6110

    MC1000P       1000       800   910        728   5008AC-E30TAG1  IN      193.3       8L        30.6          ECM   4925*2140*2520  8200

    MC1125P       1125       900   1010       808   5008AC-E30TAG2  IN      217.2       8L        30.6          ECM   5025*2046*2555  8270

    MC1250P       1250       1000  1125       900   5008AC-E30TAG3  IN      244.4       8L        30.6          ECM   5025*2046*2555  8270

    MC1400P       1400       1120  1275       1020  5012AC-E46TAG1  IN      /           12V       45.8          ECM   5145*2285*2530  8900

    MC1500P       1500       1200  1350       1080  5012AC-E46TAG2  IN      /           12V       45.8          ECM   5000*2020*2400  9120

    MC1650P       1650       1320  1500       1200  5012AC-E46TAG3  IN      /           12V       45.8          ECM   4850*2020*2500  9120

    MC1875P       1875       1500  1710       1368  5012AC-E46TAG4  IN      /           12V       45.8          ECM   4850*2020*2500  9320

    MC1925P       1925       1540  1750       1400  5016AC-E61TRG0  IN      /           16V       60            ECM   5090*2230*2530  9880

    MC2000P       2000       1600  1850       1480  5016AC-E61TRG1  IN      /           16V       60            ECM   6240*2164*2670  10200

    MC2250P       2250       1800  2000       1600  5016AC-E61TRG2  IN      /           16V       60            ECM   6240*2164*2670  10600

    MC2500P       2500       2000  2250       1800  5016AC-E61TRG3  IN      /           16V       60            ECM   6250*2200*2694  11550

17

## trang 11 phải
PERKINS

Powered by       PERKINS                                                                                            60HZ: 110-480V  12-2375KVA

                     LTP              PRP        Engine                   Fuel Cons.            Displacement        Dimention       Weight

Model            KVA / KW       KVA/KW           Model            Origin  L/H         Cylinder  L             Gov.  L*W*H (MM)      (KGS)

                                                                          (100%)

MC12P            12       10    11         8.8   403D-11G         CN/UK   3           3L        1.1           M     1370*750*1050   450

MC18P            18       13    16         12    403D-15G         CN      4.2         3L        1.5           M     1480*650*1250   610

MC20P            20       15    18         14    403A-15G2        CN      4.3         3L        1.5           M     1480*650*1250   610

MC26P            26       21    24         19    404D-22G         CN      6.2         4L        2.2           M     1540*650*1250   650

MC36P            36       29    33         26    404D-22TG        CN      8.3         4L        2.2           E     1540*650*1250   660

MC39P            39       31    35         28    1103A-33G        UK/IN   8.6         3L        3.3           M     1700*730*1280   830

MC59P            59       47    54         43    1103A-33TG1      UK/IN   12.9        3L        3.3           M     1770*730*1280   910

MC75P            75       59    68         54    1103A-33TG2      UK/IN   16.6        3L        3.3           M     1840*730*1280   960

MC84P            84       66    76         60    1104A-44TG1      CN      17.8        4L        4.4           M     2020*760*1280   1170

MC100P      100           79    91         72    1104A-44TG2      CN      22.3        4L        4.4           M     2020*730*1280   1170

MC125P      125           100   112        90    1104C-44TAG2     CN      26.9        4L        4.4           E     2090*800*1280   1130

MC169P      169           135   152        122   1106A-70TG1      CN      35.2        6L        7             M     2230*950*1510   1520

MC186P      186           149   169        135   1106A-70TAG2     CN      38.2        6L        7             M     2240*1020*1570  1580

MC220P      220           176   200        160   1106A-70TAG3     CN      46.4        6L        7             M     2300*1020*1570  1700

MC248P      248           198   225        180   1206A-E70TTAG1   UK      54.5        6L        7             ECM   2340*970*1800   1860

MC248P      248           198   225        180   1206A-E70TTAG2   UK      54.5        6L        7             ECM   2400*970*1800   2000

MC248P      248           198   225        180   1206A-E70TTAG3   UK      54.5        6L        7             ECM   3570*1280*1850  2230

MC320P      320           256   290        232   1506A-E88TAG3    USA     53.1        6L        8.8           ECM   2550*950*1600   2430

MC389P      389           312   352        282   1506A-E88TAG5    USA     77.1        6L        8.8           ECM   2650*1120*1600  2650

MC392P      392           314   356        285   1706A － E93TAG1  USA     75.2        6L        9.3           ECM   2710*1100*1650  3320

MC392P      392           314   356        285   1706A － E93TAG2  USA     75.2        6L        9.3           ECM   2710*1100*1650  3400

MC440P      440           352   400        320   2206C-E13TAG2    USA     92          6L        12.5          ECM   3150*1140*2050  3320

MC440P      440           352   400        320   2206C-E13TAG3    USA     92          6L        12.5          ECM   3150*1140*2050  3320

MC550P      550           440   500        400   2506C-E15TAG1    USA     100         6L        15            ECM   3400*1145*2120  3650

MC550P      550           440   500        400   2506C-E15TAG2    USA     100         6L        15            ECM   3400*1145*2120  3650

MC688P      688           550   625        500   2806C-E18TAG1A   USA     130         6L        18.1          ECM   3460*1550*2220  4570

MC688P      688           550   625        500   2806A-E18TAG2    USA     130         6L        18.1          ECM   3460*1550*2220  4570

MC825P      825           660   750        600   4006-23TAG2A     UK/IN   163         6L        22.6          E     4400*1700*2520  5900

MC935P      935           748   850        680   4006-23TAG3A     UK/IN   175         6L        22.6          E     4475*1720*2520  5940

MC1100P  1100             880   1000       800   4008-TAG2        UK/IN   224         8L        30.5          E     4905*2046*2555  8200

MC1375P  1375             1100  1250       1000  4012-46TWG2A     UK/IN   266         12V       45.8          E     5025*2200*2530  8320

MC1500P     1500          1200  1350       1080  4012-46TWG3A     UK/IN   291         12V       45.8          E     5200*2200*2530  7850

MC1650P     1650          1320  1500       1200  4012-46TAG2A     UK/IN   315         12V       45.8          E     5285*2330*2530  9320

MC1857P     1857          1485  1688       1350  4012-46TAG3A     UK/IN   356         12V       45.8          E     5285*2230*2530  9430

U.S. EPA Tier 2

MC1125P     1125          900   1013       810   5008C-E30TAG4    IN      235.4       8L        30.6          ECM   4905*2046*2555  8200

MC1250P     1250          1000  1125       900   5008C-E30TAG5    IN      249.1       8L        30.6          ECM   5025*2200*2530  8320

MC1563P     1563          1250  1406       1125  5012C-E46TAG5    IN      /           12V       45.8          ECM   5200*2200*2530  7850

MC1857P     1875          1500  1687       1350  5012C-E46TAG6    IN      /           12V       45.8          ECM   4850*2020*2500  9320

MC2078P     2078          1663  1870       1496  5016C-E61TRG5    IN      /           16V       61            ECM   6240*2164*2670  10200

MC2375P     2375          1900  2138       1710  5016C-E61TRG6    IN      /           16V       61            ECM   6250*2200*2694  11550

                                                                                                                                                18

## trang 12 trái
    MTU

    Powered by MTU                                                                                      50HZ:  220-440V 500-3850KVA

                   LTP             PRP        Engine                Fuel Cons.            Displacement         Dimention       Weight

    Model                                                                       Cylinder                Gov.

             KVA / KW        KVA/KW           Model         Origin  L/H (100%)            L                    L*W*H (MM)      (KGS)

    MC500M   500        400  450        360   10V1600G10F   IN      101.3       10V       17.5          ADEC   3225*1485*2070  3850

    MC550M   550        440  500        400   10V1600G20F   IN      110.9       10V       17.5          ADEC   3225*1485*2070  3870

    MC660M   660        528  600        480   12V1600G10F   IN      131.7       12V       21            ADEC   3387*1531*2140  4890

    MC660M   660        528  600        480   12V1600G10F   IN      117.0       12V       21            ADEC   3600*1604*2121  4529

    MC725M   725        580  660        528   12V1600G20F   IN      145         12V       21            ADEC   3387*1531*2140  3784

    MC729M   729        583  663        530   12V1600G20F   IN      141.0       12V       21            ADEC   3737*1899*2137  5249

    MC825M   825        660  750        600   12V1600G11F   IN      157.7       12V       22.44         ADEC   3630*2060*2525  5700

    MC880M   880        704  800        640   12V1600G21F   IN      167.6       12V       22.44         ADEC   3630*2060*2525  5700

    MC990M   990        792  900        720   12V1600G31F   IN      185.9       12V       22.44         ADEC   3630*2060*2525  5700

    MC708M   708        567  644        515   12V2000G25    CN      138.0       12V       23.88         ADEC   4100*1810*2130  6100

    MC880M   880        704  800        640   12V2000G65    CN      184.0       12V       23.9          ADEC   4100*1810*2130  6100

    MC1000M  1000       800  900        720   16V2000G25    CN      210.0       16V       31.8          ADEC   4495*2122*2295  7000

    MC1100M  1100       880  1000       800   16V2000G65    CN      230.8       16V       31.8          ADEC   4495*2122*2295  7150

    MC1250M  1250   1000     1125       900   18V2000G65    CN      264.5       16V       31.8          ADEC   4840*1825*2165  8000

    MC1815M  1815   1452     1650       1320  12V4000G23F   CN      338.1       12V       57.2          ADEC   6350*2150*2500  12500

    MC2021M  2021   1617     1837.5     1470  12V4000G63F   CN      373.1       12V       57.2          ADEC   6350*2150*2500  13000

    MC2300M  2300   1840     2087.5     1670  16V4000G23F   CN      428.1       16V       76.3          ADEC   7085*2250*2500  14500

    MC2475M  2475   1980     2250       1800  16V4000G63F   CN      465.5       16V       76.3          ADEC   7085*2250*2500  15000

    MC2750M  2750   2200     2500       2000  20V4000G23F   CN      521.2       20V       95.4          ADEC   7160*2555*2930  20500

    MC3080M  3080   2464     2800       2240  20V4000G63F   CN      567.5       20V       95.4          ADEC   7160*2555*2930  21000

    MC3300M  3300   2640     3000       2400  20V4000G63LF  CN      610.5       20V       95.4          ADEC   7160*2555*2930  21000

    MC825M   825        660  750        600   12V2000G16F   DE      150.0       12V       26.8          ADEC   4160*1675*2265  5900

    MC880M   880        704  800        640   12V2000G26F   DE      160.0       12V       26.8          ADEC   4710*1825*2275  5900

    MC1375M  1375   1100     1250       1000  18V2000G26F   DE      261.1       18V       35.8          ADEC   4840*1825*2165  8100

    MC1512M  1512   1210     1375       1100  12V4000G14RF  DE      307.6       12V       57.2          ADEC   6150*2150*2500  12000

    MC1815M  1815   1452     1650       1320  12V4000G14F   DE      351.5       12V       57.2          ADEC   6350*2150*2500  12500

    MC2020M  2020   1616     1837.5     1470  12V4000G24F   DE      398.2       12V       57.2          ADEC   6350*2150*2500  13000

    MC2300M  2300   1840     2087.5     1670  16V4000G14F   DE      452.1       16V       76.3          ADEC   7085*2250*2500  14500

    MC2500M  2500   2000     2250       1800  16V4000G24F   DE      491.6       16V       76.3          ADEC   7085*2250*2500  15000

    MC2750M  2750   2200     2500       2000  20V4000G14F   DE      561.8       20V       95.4          ADEC   7160*2555*2930  20500

    MC3080M  3080   2464     2800       2240  20V4000G24F   DE      611.6       20V       95.4          ADEC   7160*2555*2930  21000

    MC3300M  3300   2640     3000       2400  20V4000G34F   DE      651.2       20V       95.4          ADEC   7160*2555*2930  21000

    MC3600M  3600   2880     3250       2600  20V4000G44F   DE      653.0       20V       95.4          ADEC   7160*2555*2930  21000

    MC3850M  3850   3080     3500       2800  20V4000G44LF  DE      694.0       20V       95.4          ADEC   7160*2555*2930  21000

19

## trang 12 phải
MTU

Powered by  MTU                                                                                         60HZ:  110-480V 625-4000KVA

                  LTP              PRP        Engine                Fuel Cons.            Displacement         Dimention       Weight

Model                                                                           Cylinder                Gov.

            KVA / KW         KVA/KW           Model         Origin  L/H (100%)            L                    L*W*H (MM)      (KGS)

MC688M      688        550   625        500   12V1600G10S   IN      132.5       12V       21            ADEC   3737*1899*2137  4890

MC756M      756        605   688        550   12V1600G20S   IN      140.0       12V       21            ADEC   3737*1899*2137  4890

MC935M      935        748   850        680   12V1600G21S   IN      174.8       12V       22.44         ADEC   4521*2135*2179  5829

MC1004M     1004       803   913        730   12V1600G31S   IN      186.7       12V       22.44         ADEC   4521*2135*2179  5829

MC1121M     1121       897   1019       815   12V1600G41S   IN      207.5       12V       22.44         ADEC   4521*2135*2179  5829

MC625M      625        500   563        450   10V1600G20S   IN      114.1       10V       17.5          ADEC   3225*1485*2070  3870

MC688M      688        550   625        500   12V1600G10S   IN      135.5       12V       21            ADEC   3387*1531*2140  4890

MC750M      750        600   688        550   12V1600G20S   IN      145.2       12V       21            ADEC   3387*1531*2140  4890

MC875M      875        700   800        640   12V2000G45    CN      179.6       12V       23.9          ADEC   4100*1810*2130  6100

MC1000M     1000       800   900        720   12V2000G85    CN      196.9       12V       23.9          ADEC   4100*1810*2130  6900

MC1125M     1125       900   1025       820   16V2000G45    CN      219.2       16V       31.8          ADEC   4495*2122*2295  7000

MC1250M     1250       1000  1138       910   16V2000G85    CN      240.8       16V       31.8          ADEC   4495*2122*2295  7150

MC1500M     1500       1200  1375       1100  18V2000G85    CN      281.1       18V       35.8          ADEC   4840*1825*2165  8200

MC2000M     2000       1600  1819       1455  12V4000G43S   CN      348.2       12V       57.2          ADEC   6150*2150*2500  12500

MC2200M     2200       1760  2000       1600  12V4000G83S   CN      405.7       12V       57.2          ADEC   6350*2150*2500  13000

MC2500M     2500       2000  2250       1800  16V4000G43S   CN      469.8       16V       76.3          ADEC   7085*2250*2500  14500

MC2875M     2875       2300  2625       2100  16V4000G83S   CN      535.5       16V       76.3          ADEC   7085*2250*2500  15000

MC3125M     3125       2500  2875       2300  20V4000G43S   CN      598.8       20V       95.4          ADEC   7160*2555*2930  20500

MC3438M     3438       2750  3125       2500  20V4000G83S   CN      651.7       20V       95.4          ADEC   7160*2555*2930  21000

MC4000M     4000       3200  3637.5     2910  20V4000G83LS  CN      693.9       20V       95.4          ADEC   7160*2555*2930  21000

MC1925M     1925       1540  1750       1400  12V4000G14S   DE      350.3       12V       57.2          ADEC   6150*2150*2500  12500

MC2241M     2241       1793  2037.5     1630  12V4000G24S   DE      408.1       12V       57.2          ADEC   6350*2150*2500  13000

MC2599M     2599       2079  2362.5     1890  16V4000G14S   DE      475.4       16V       76.3          ADEC   7085*2250*2500  14500

MC2929M     2929       2343  2662.5     2130  16V4000G24S   DE      536.1       16V       76.3          ADEC   7085*2250*2500  15000

MC3163M     3163       2530  2875       2300  20V4000G14S   DE      571.5       20V       95.4          ADEC   7160*2555*2930  20500

MC3500M     3500       2800  3181.25    2545  20V4000G24S   DE      629.3       20V       95.4          ADEC   7160*2555*2930  21000

MC3850M     3850       3080  3500       2800  20V4000G44S   DE      693.9       20V       95.4          ADEC   7160*2555*2930  21000

                                                                                                                                       20

## trang 13 trái
    DEUTZ

    Powered  by  DEUTZ                                                                                       50HZ:  220-440V 22-825KVA

                     LTP            PRP       Engine                     Fuel Cons.            Displacement         Dimention       Weight

    Model                                                                            Cylinder                Gov.

                 KVA / KW      KVA/KW         Model              Origin  L/H (100%)            L                    L*W*H (MM)      (KGS)

    MC22D        22       18   20        16   BFM3 G3            CN      5.30        4L/NA     3.168         E      1600*880*1250   560

    MC33D        25       20   23        18   BFM3 G4            CN      6.60        4L/NA     3.168         E      1600*880*1250   582

    MC28D        28       22   25        20   BFM3T G1           CN      7.35        4L/TC     3.168         E      1600*880*1250   640

    MC33D        33       26   30        24   BFM3T G1           CN      7.60        4L/TC     3.168         E      1600*880*1250   650

    MC44D        44       35   40        32   BFM3T G2           CN      10.30       4L/TC     3.168         E      1600*880*1250   660

    MC55D        55       44   50        40   BFM3C G1           CN      11.20       4L/TCA    3.168         E      1600*880*1250   680

    MC66D        66       53   60        48   BF4M2012           CN      13.70       4L/TC     4.040         M      1870*980*1500   970

    MC83D        83       66   75        60   BF4M2012C G1       CN      18.10       4L/TCA    4.040         M      1960*980*1500   1010

    MC99D        99       79   90        72   BF4M2012C G2       CN      21.30       4L/TCA    4.040         E      1960*980*1500   1040

    MC110D   110          88   100       80   BF4M1013EC G1      CN      20.90       4L/TCA    4.764         M      2140*980*1700   1180

    MC124D   124          99   113       90   BF4M1013EC G2      CN      24.20       4L/TCA    4.764         E      2140*980*1700   1220

    MC138D   138          110  125       100  BF4M1013FC         CN      28.90       4L/TCA    4.764         E      2140*980*1700   1310

    MC176D   176          141  160       128  BF6M1013EC G1      CN      35.90       6L/TCA    7.146         M      2280*980*1700   1480

    MC198D   198          158  180       144  BF6M1013EC G2      CN      39.20       6L/TCA    7.146         E      2280*980*1700   1590

    MC206D   206          165  188       150  BF6M1013FC G2      CN      40.60       6L/TCA    7.146         E      2640*1150*1790  1710

    MC220D   220          176  200       160  BF6M1013FC G3      CN      45.60       6L/TCA    7.146         E      2640*1150*1790  1760

    MC275D   275          220  250       200  TCD 8.0            CN      51.60       6L/TCA    7.800         ECU    2710*1150*1790  2640

    MC330D   330          264  300       240  TCD 8.7            CN      51.57       6L/TCA    8.700         ECU    3050*1150*1760  2820

    MC1000D  1000         800  325       260  TCD12.1 G1         CN      64.64       6L/TCA    12.100        ECU    3050*1150*1760  2820

    MC413D   413          330  375       300  TCD12.1 G2         CN      76.79       6L/TCA    12.100        ECU    3050*1150*1760  2990

    MC495D   495          396  450       360  TCD13.0 G1         CN      88.77       6L/TCA    12.940        ECU    3600*1400*2100  3170

    MC550D   550          440  500       400  TCD13.0 G2         CN      100.06      6L/TCA    12.940        ECU    3600*1400*2100  3270

    MC248D   248          198  225       180  BF6M1015-LA GA     CN      49.60       6V/TC     11.906        E      2650*1520*2100  2320

    MC275D   275          220  250       200  BF6M1015C-LA G1A   CN      53.80       6V/TCA    11.906        E      2650*1520*2100  2320

    MC303D   303          242  275       220  BF6M1015C-LA G2A   CN      60.40       6V/TCA    11.906        E      2750*1520*2100  2510

    MC344D   344          275  313       250  BF6M1015C-LA G3A   CN      67.20       6V/TCA    11.906        E      2850*1520*2100  2520

    MC385D   385          308  350       280  BF6M1015C-LA G4    CN      74.00       6V/TCA    11.906        E      2850*1520*2100  2610

    MC413D   413          330  375       300  BF6M1015CP-LA G    CN      79.30       6V/TCA    11.906        E      2950*1520*2100  2695

    MC481D   481          385  438       350  BF8M1015C-LA G1A   CN      92.50       8V/TCA    15.875        E      3100*1850*2240  3120

    MC495D   495          396  450       360  BF8M1015C-LA G2    CN      97.50       8V/TCA    15.875        E      3100*1850*2240  3240

    MC523D   523          418  475       380  BF8M1015CP-LA G1A  CN      100.00      8V/TCA    15.875        E      3100*1850*2240  3300

    MC550D   550          440  500       400  BF8M1015CP-LA G2   CN      108.40      8V/TCA    15.875        E      3100*1850*2240  3380

    MC605D   605          484  550       440  BF8M1015CP-LA G4   CN      116.10      8V/TCA    15.875        E      3100*1850*2240  3450

    MC619D   619          495  563       450  BF8M1015CP-LA G5   CN      123.10      8V/TCA    15.875        E      3100*1850*2240  4200

    MC756D   756          605  688       550  HC12V132ZL-LAG1A   CN      137.40      12V/TCA   23.812        E      3700*1600*2200  4200

    MC825D   825          660  750       600  HC12V132ZL-LAG2A   CN      152.60      12V/TCA   23.812        E      3700*1600*2200  4200

21

## trang 13 phải
DEUTZ

Powered  by  DEUTZ                                                                                          60HZ: 110-480V  28-825KVA

              LTP            PRP       Engine                     Fuel Cons.            Displacement        Dimention       Weight

Model                                                                         Cylinder                Gov.

         KVA / KW       KVA/KW         Model              Origin  L/H (100%)            L                   L*W*H (MM)      (KGS)

MC28D    28        22   25        20   BFM3 G1            CN      6.60        4L/NA     3.168         E     1600*880*1250   560

MC39D    39        31   35        28   BFM3 G2            CN      9.00        4L/NA     3.168         E     1600*880*1250   582

MC52D    52        42   48        38   BFM3T              CN      11.40       4L/TC     3.168         E     1600*880*1250   640

MC66D    66        53   60        48   BFM3C              CN      13.80       4L/TCA    3.168         E     1600*880*1250   680

MC77D    77        62   70        56   BF4M2012           CN      16.40       4L/TC     4.040         M     1870*980*1500   970

MC88D    88        70   80        64   BF4M2012C G1       CN      20.00       4L/TCA    4.040         M     1960*980*1500   1010

MC110D   110       88   100       80   BF4M2012C G2       CN      24.40       4L/TCA    4.040         E     1960*980*1500   1040

MC124D   124       99   113       90   BF4M1013EC G1      CN      22.70       4L/TCA    4.764         M     2140*980*1700   1180

MC138D   138       110  125       100  BF4M1013EC G2      CN      26.20       4L/TCA    4.764         E     2140*980*1700   1220

MC151D   151       121  138       110  BF4M1013FC         CN      31.90       4L/TCA    4.764         E     2140*980*1700   1310

MC184D   184       147  168       134  BF6M1013EC G1      CN      39.00       6L/TCA    7.146         M     2280*980*1700   1480

MC220D   220       176  200       160  BF6M1013EC G2      CN      45.80       6L/TCA    7.146         E     2280*980*1700   1590

MC231D   231       185  210       168  BF6M1013FC G2      CN      46.60       6L/TCA    7.146         E     2640*1150*1790  1710

MC248D   248       198  225       180  BF6M1013FC G3      CN      53.00       6L/TCA    7.146         E     2640*1150*1790  1760

MC292D   292       233  265       212  TCD8.0             CN      58.20       6L/TCA    7.800         ECU   3050*1150*1760  2640

MC352D   352       282  320       256  TCD8.7             CN      67.66       6L/TCA    8.700         ECU   3050*1150*1760  2820

MC413D   413       330  375       300  TCD12.1G1          CN      75.87       6L/TCA    12.100        ECU   3050*1150*1760  2820

MC440D   440       352  400       320  TCD12.1G2          CN      81.83       6L/TCA    12.100        ECU   3050*1150*1760  2990

MC515D   515       412  468  374.4     TCD13.0G1          CN      90.82       6L/TCA    12.940        ECU   3600*1400*2100  3170

MC550D   550       440  500       400  TCD13.0G2          CN      105.01      6L/TCA    12.940        ECU   3600*1400*2100  3270

MC275D   275       220  250       200  BF6M1015-LA GB     CN      57.60       6V/TC     11.906        E     2650*1520*2100  2320

MC303D   303       242  275       220  BF6M1015C-LA G1B   CN      60.00       6V/TCA    11.906        E     2650*1520*2100  2320

MC344D   344       275  313       250  BF6M1015C-LA G2B   CN      69.10       6V/TCA    11.906        E     2750*1520*2100  2510

MC385D   385       308  350       280  BF6M1015C-LA G3B   CN      77.60       6V/TCA    11.906        E     2850*1520*2100  2520

MC400D   399       319  363       290  BF6M1015CP-LA G1B  CN      78.10       6V/TCA    11.906        E     2850*1520*2100  2610

MC440D   440       352  400       320  BF6M1015CP-LA G2B  CN      85.70       6V/TCA    11.906        E     2950*1520*2100  2695

MC500D   495       396  450       360  BF8M1015C-LA G1B   CN      104.00      8V/TCA    15.875        E     3100*1850*2240  3240

MC523D   523       418  475       380  BF8M1015CP-LA G1B  CN      107.50      8V/TCA    15.875        E     3100*1850*2240  3300

MC550D   550       440  500       400  BF8M1015C-LA G2B   CN      118.70      8V/TCA    15.875        E     3100*1850*2240  3380

MC619D   619       495  563       450  BF8M1015CP-LA G3B  CN      121.00      8V/TCA    15.875        E     3100*1850*2240  3630

MC756D   756       605  688       550  HC12V132ZL-LAG1B   CN      146.50      12V/TCA   23.812        E     3700*1600*2200  4200

MC825D   825       660  750       600  HC12V132ZL-LAG2B   CN      162.60      12V/TCA   23.812        E     3700*1600*2200  4200

                                                                                                                                       22

## trang 14 trái
    HYUNDAI

    Powered by  Hyundai                                                                                     550HZ: 220-440V 69-1000KVA

                      LTP            PRP       Engine             Fuel Cons.            Displacement        Dimention       Weight

    Model                                                                     Cylinder                Gov.

                KVA / KW        KVA/KW         Model      Origin  L/H (100%)            L                   L*W*H (MM)      (KGS)

    MC69D       69         55   63        50   SP344CB    Korea   13.8        4L        3.4           ECU   2300*1000*1400  850

    MC88D       88         70   80        64   SP344CC    Korea   18.1        4L        3.4           ECU   2300*1000*1400  850

    MC138D      138        110  125       100  DP054CA    Korea   26.8        4L        5.0           ECU   2600*950*1550   1200

    MC175D      175        140  159       127  DP054CB    Korea   33.4        4L        5.0           ECU   2600*950*1550   1450

    MC220D      220        176  200       160  DP054CC    Korea   43          4L        5.0           ECU   2600*950*1730   1450

    MC238D      238        190  216       173  DP086CA    Korea   43.6        6L        7.5           ECU   2600*950*1730   1800

    MC248D      248        198  225       180  DP086CB    Korea   46.8        6L        7.5           ECU   2600*950*1730   1800

    MC275D      275        220  250       200  DP086CC    Korea   51.3        6L        7.5           ECU   2750*1100*1550  2280

    MC303D      303        242  275       220  DP086CD    Korea   56.9        6L        7.5           ECU   2750*1100*1550  2380

    MC330D      330        264  300       240  DP086CE    Korea   62.3        6L        7.5           ECU   2850*1400*1850  2600

    MC186D      186        148  168       134  P086TI-1   Korea   35.4        6L        8.1           E     2600*950*1550   1450

    MC220D      220        176  200       160  P086TI     Korea   43.1        6L        8.1           E     2600*950*1550   1450

    MC250D      250        200  225       180  DP086LA    Korea   48.7        6L        8.1           E     2600*950*1730   1800

    MC313D      313        250  275       220  P126TI     Korea   58.1        6L        11.1          E     2750*1100*1550  2280

    MC330D      330        264  300       240  P126TI-II  Korea   63.1        6L        11.1          E     2750*1100*1550  2380

    MC406D      406        324  365       292  DP126LB    Korea   76          6L        11.1          E     2850*1400*1850  2600

    MC385D      385        308  350       280  DP126CA    Korea   69          6L        11.1          ECU   2850*1400*1850  2600

    MC424D      424        339  385       308  DP126CB    Korea   78          6L        11.1          ECU   2850*1400*1850  2600

    MC487D      487        389  443       354  DP126CD    Korea   89          6L        11.1          ECU   2850*1400*1850  2600

    MC527D      527        421  479       383  DP126CE    Korea   95          6L        11.1          ECU   2850*1400*1850  2800

    MC440D      440        352  400       320  P158LE     Korea   89.3        8V        14.6          E     2850*1400*1850  2650

    MC500D      500        400  450       360  DP158LC    Korea   99.6        8V        14.6          E     2950*1400*1870  3100

    MC550D      550        440  500       400  DP158LD    Korea   115.1       8V        14.6          E     2950*1400*1870  3350

    MC574D      574        459  520       416  DP158CB    Korea   109.7       8V        15.1          ECU   2950*1400*1870  3500

    MC620D      620        496  563       450  DP158CC    Korea   118.5       8V        15.1          ECU   3200*1650*2000  3600

    MC665D      665        532  603       482  DP158CD1   Korea   127.4       8V        15.1          ECU   3200*1650*2000  3700

    MC703D      703        562  636       509  DP158CD    Korea   135.2       8V        15.1          ECU   3350*1650*2100  3800

    MC625D      625        500  565       450  DP180LA    Korea   123.6       10V       18.3          E     3150*1650*2130  3500

    MC700D      700        560  625       500  DP180LB    Korea   136.4       10V       18.3          E     3200*1650*2130  3750

    MC750D      750        600  675       540  DP222LB    Korea   147.1       12V       21.9          E     3500*1650*2150  3850

    MC825D      825        660  750       600  DP222LC    Korea   161         12V       21.9          E     3500*1650*2150  4100

    MC840D      839        671  763       610  DP222CA    Korea   161         12V       21.9          ECU   3800*1700*2200  4900

    MC900D      894        715  813       650  DP222CB    Korea   171         12V       21.9          ECU   3800*1700*2200  4900

    MC1000D     1000       801  910       728  DP222CC    Korea   196.5       12V       21.9          ECU   3800*1700*2200  4900

23

## trang 14 phải
HYUNDAI

Powered by  Hyundai                                                                                      60HZ: 110-480V 80-1100KVA

                  LTP             PRP       Engine             Fuel Cons.            Displacement        Dimention       Weight

Model                                                                      Cylinder                Gov.

            KVA / KW        KVA/KW          Model      Origin  L/H (100%)            L                   L*W*H (MM)      (KGS)

MC80D       80         64   73         58   SP344CB    Korea   16.6        4L        3.4           ECU   2300*1000*1400  850

MC100D      100        80   91         73   SP344CC    Korea   20.7        4L        3.4           ECU   2300*1000*1400  850

MC164D      164        131  148        118  DP054CA    Korea   32.8        4L        5.0           ECU   2600*950*1550   1300

MC193D      193        154  174        139  DP054CB    Korea   38.3        4L        5.0           ECU   2600*950*1550   1450

MC234D      234        187  219        175  DP054CC    Korea   48.2        4L        5.0           ECU   2700*1000*1550  1450

MC261D      261        209  236        189  DP086CA    Korea   49.4        6L        7.5           ECU   2700*1000*1550  1800

MC291D      291        233  263        210  DP086CB    Korea   54.9        6L        7.5           ECU   2750*1100*1550  1800

MC320D      320        256  290        232  DP086CC    Korea   61.1        6L        7.5           ECU   2750*1100*1550  2280

MC350D      350        280  316        253  DP086CD    Korea   67.1        6L        7.5           ECU   2800*1100*1550  2280

MC379D      379        303  344        275  DP086CE    Korea   73.1        6L        7.5           ECU   2850*1100*1550  2380

MC213D      213        170  193        154  P086TI-1   Korea   42.4        6L        8.1           E     2600*950*1550   1450

MC250D      250        200  225        180  P086TI     Korea   50.6        6L        8.1           E     2600*950*1550   1900

MC275D      275        220  250        200  DP086LA    Korea   48.7        6L        8.1           E     2600*950*1730   1980

MC335D      335        268  313        250  P126TI     Korea   70.3        6L        11.1          E     2700*1110*1550  2380

MC388D      388        310  350        280  P126TI-II  Korea   73.8        6L        11.1          E     2750*1110*1550  2450

MC450D      450        360  400        320  DP126LB    Korea   85.8        6L        11.1          E     2850*1400*1850  2820

MC396D      396        317  358        286  DP126CA    Korea   82          6L        11.1          ECU   2850*1400*1850  2600

MC426D      426        341  385        308  DP126CB    Korea   87          6L        11.1          ECU   2850*1400*1850  2600

MC490D      490        392  443        354  DP126CD    Korea   100         6L        11.2          ECU   2850*1400*1850  2650

MC538D      538        430  479        383  DP126CE    Korea   108         6L        11.2          ECU   2950*1400*1870  3100

MC500D      500        400  450        360  P158LE     Korea   102.5       8V        14.6          E     2850*1400*1850  3050

MC575D      575        460  520        416  DP158LC    Korea   111.5       8V        14.6          E     2850*1400*1870  3320

MC625D      625        500  563        450  DP158LD    Korea   127.1       8V        14.6          E     2850*1400*1870  3320

MC630D      630        504  569        455  DP158CB    Korea   125.8       8V        15.1          ECU   3200*1650*2000  3600

MC698D      698        558  633        506  DP158CC    Korea   139.3       8V        15.1          ECU   3500*1650*2150  4100

MC750D      750        600  688        550  DP158CD    Korea   151.8       8V        15.1          ECU   3800*1700*2200  4900

MC688D      688        550  625        500  DP180LA    Korea   140.5       10V       18.3          E     3100*1650*2130  3700

MC750D      750        600  675        540  DP180LB    Korea   150.7       10V       18.3          E     3100*1650*2130  3730

MC825D      825        660  750        600  DP222LA    Korea   161.7       12V       21.9          E     3300*1650*2150  4100

MC875D      875        700  785        628  DP222LB    Korea   172.7       12V       21.9          E     3400*1650*2150  4200

MC935D      935        748  850        680  DP222LC    Korea   183.2       12V       21.9          E     3500*1650*2150  4350

MC950D      950        760  863        690  DP222CA    Korea   187         12V       21.9          ECU   3800*1700*2200  4900

MC1050D     1031       825  938        750  DP222CB    Korea   200         12V       21.9          ECU   3800*1700*2200  4900

MC1100D     1100       880  1000       800  DP222CC    Korea   223         12V       21.9          ECU   3800*1700*2200  4900

                                                                                                                                    24

## trang 15 trái
    BAUDOUIN

    Powered by  BAUDOUIN                                                                                 50HZ:  220-440V 20-4125KVA

                     LTP            PRP       Engine                 Fuel Cons.            Displacement         Dimention       Weight

    Model                                                                        Cylinder                Gov.

                KVA / KW       KVA/KW         Model          Origin  L/H (100%)            L                    L*W*H (MM)      (KGS)

    MC20BD      20        16   19        15   4M06G20/5      CN      6.1         4L        2.3           Elec   1500*850*1100   650

    MC25BD      25        20   23        18   4M06G25/5      CN      6.1         4L        2.3           Elec   1500*850*1100   650

    MC35BD      35        28   33        26   4M06G35/5      CN      7.6         4L        2.3           Elec   1685*800*1260   720

    MC44BD      44        35   40        32   4M06G44/5      CN      9.5         4L        2.3           Elec   1600*800*1140   820

    MC50BD      50        40   45        36   4M06G50/5      CN      10.7        4L        2.3           Elec   1750*1250*650   690

    MC55BD      55        44   50        40   4M06G55/5      CN      11.9        4L        2.3           ECU    1750*1250*650   690

    MC72BD      72        57   65        52   4M10G70/5      CN      15          4L        4.1           Elec   2000*1100*1400  1000

    MC88BD      88        70   80        64   4M10G88/5      CN      18.8        4L        4.1           Elec   2000*1100*1400  1000

    MC125BD     125       100  100       80   4M10G125/5     CN      18.26       4L        4.1           Elec   2000*1100*1400  1000

    MC150BD     150       120  135       108  6M11G150/5     CN      30.2        6L        6.8           Elec   2500*1150*1550  1660

    MC165BD     165       132  150       120  6M11G165/5     CN      32.6        6L        6.8           Elec   2500*1150*1550  1660

    MC188BD     188       150  168       135  6M11G188/5^    CN      32.6        6L        6.8           Elec   2500*1150*1650  1900

    MC220BD     220       176  200       160  6M16G220/5     CN      43.1        6L        9.7           Elec   2500*1150*1650  1900

    MC250BD     250       200  230       184  6M16G250/5     CN      50.9        6L        9.7           Elec   2500*1450*900   1580

    MC275BD     275       220  250       200  6M16G275/5     CN      50.9        6L        9.7           Elec   2800*1200*1800  2150

    MC300BD     300       240  275       220  6M16G300/5     CN      58.8        6L        9.7           Elec   2850*1650*1050  2450

    MC350BD     350       280  320       256  6M16G350/5     CN      70.5        6L        9.7           Elec   2850*1650*1050  2450

    MC400BD     400       320  375       300  6M21G400/5     CN      82.1        6L        12.5          Elec   3500*1300*1850  2850

    MC440BD     440       352  400       320  6M21G440/5     CN      85.5        6L        12.5          Elec   3500*1300*1850  2850

    MC500BD     500       400  450       360  6M21G500/5     CN      95.9        6L        12.5          ECU    3500*1890*1250  3100

    MC550BD     550       440  500       400  6M21G550/5     CN      109.5       6L        12.5          ECU    3600*1550*1950  3800

    MC660BD     660       528  600       480  6M33G660/5     CN      126.5       6L        19.6          Elec   3900*1450*2250  4720

    MC715BD     715       572  650       520  6M33G715/5     CN      136.3       6L        19.6          Elec   3500*2150*1500  5250

    MC750BD     750       600  680       544  6M33G750/5     CN      151.1       6L        19.6          Elec   4000*2100*2080  5200

    MC825BD     825       660  750       600  6M33G825/5     CN      159.5       6L        19.6          ECU    4000*2100*2080  5200

    MC900BD     900       720  800       640  8M33G900/5     CN      174.2       8L        26.14         Elec   4000*2300*1700  6700

    MC1000BD    1000      800  900       720  8M33G1000/5    CN      194.1       8L        26.14         Elec   4500*1650*1850  4800

    MC1100BD    1100      880  1000      800  8M33G1100/5^   CN      214         8L        26.14         ECU    5000*1800*2000  7650

    MC900BD     900       720  815       652  12M26G900/5    CN      173.7       12L       31.8          Elec   4000*2300*1700  6700

    MC1000BD    1000      800  900       720  12M26G1000/5   CN      195.5       12L       31.8          Elec   4500*1650*1850  4800

    MC1120BD    1120      898  1020      816  12M26G1100/5   CN      207.1       12L       31.8          Elec   5000*1800*2000  7650

    MC1250BD    1250  1000     1150      920  12M33G1250/5   CN      236.2       12L       39.2          Elec   5000*2000*2450  8850

    MC1400BD    1400  1120     1250  1000     12M33G1400/5   CN      258.6       12L       39.2          Elec   5200*2000*2450  8850

    MC1500BD    1500  1200     1375  1100     12M33G1500/5   CN      296.9       12L       39.2          Elec   5110*2150*2340  12800

    MC1650BD    1650  1320     1500  1200     12M33G1650/5   CN      324         12L       39.2          ECU    5110*2150*2340  13000

    MC1700BD    1700  1360     1500  1200     16M33G1700/5   CN      325.2       16L       52.3          ECU    5110*2150*2340  13000

    MC1900BD    1900  1520     1750  1400     16M33G1900/5   CN      364.3       16L       52.3          ECU    5210*2550*2740  13500

    MC2050BD    2050  1650     1875  1500     16M33G2000/5   CN      401         16L       52.3          ECU    6300*2200*2530  13800

    MC2250BD    2250  1800     2063  1650     16M33G2250/5^  CN      428.6       16L       52.3          ECU    6520*2210*2500  13800

    MC2250BD    2250  1800     2000  1600     20M33G2250/5   CN      432.8       20L       65.4          ECU    6520*2210*2500  13800

    MC2500BD    2500  2000     2250  1800     20M33G2500/5^  CN      466.4       20L       65.4          ECU    6620*2210*2500  14000

    MC2550BD    2550  2040     2280  1824     12M55G2550/5   CN      463.4       12L       65.7          ECU    6620*2210*2500  14000

    MC2750BD    2750  2200     2500  2000     12M55G2750/5   CN      513.6       12L       65.7          ECU    6620*2260*2800  14000

    MC3000BD    3000  2400     2750  2200     12M55G3000/5^  CN      557.2       12L       65.7          ECU    6620*2260*2800  16500

    MC3125BD    3125  2500     2813  2250     16M55G3000/5   CN      570.8       16L       87.5          ECU    6660*2260*2800  14000

    MC3313BD    3313  2650     3000  2400     16M55G3300/5   CN      602.6       16L       87.5          ECU    6660*2260*2800  14000

    MC3750BD    3750  3000     3250  2600     16M55G3750/5   CN      660.4       16L       87.5          ECU    6660*2260*2800  14000

    MC4125BD    4125  3300     3750  3000     16M55G4000/5^  CN      755.1       16L       87.5          ECU    6660*2260*2800  14000

25

## trang 15 phải
BAUDOUIN

Powered by  BAUDOUIN                                                                                                     60HZ: 110-480V 25-4125KVA

                 LTP                        PRP                 Engine               Fuel Cons.            Displacement        Dimention       Weight

Model                                                                                            Cylinder                Gov.

            KVA / KW                   KVA/KW                   Model        Origin  L/H (100%)            L                   L*W*H (MM)      (KGS)

MC25BD      25        20               23        18             4M06G20/6    CN      6.5         4L        2.3           Elec  1500*800*1100   650

MC32BD      32        25               29        23             4M06G25/6    CN      7.3         4L        2.3           Elec  1500*800*1100   650

MC42BD      42        33               38        30             4M06G33/6    CN      9.3         4L        2.3           Elec  1500*800*1150   510

MC51BD      51        41               46        37             4M06G41/6    CN      10.9        4L        2.3           Elec  1500*800*1250   800

MC63BD      63        50               56        45             4M06G50/6    CN      13.1        4L        2.3           Elec  1500*800*1250   850

MC69BD      69        55               63        50             4M06G55/6    CN      14.4        4L        2.3           ECU   2000*1100*1400  1000

MC83BD      83        66               75        60             4M10G66/6    CN      /           4L        4.1           Elec  2000*1100*1400  1000

MC104BD     104       83               94        75             4M10G83/6    CN      21.6        4L        4.1           Elec  2000*1100*1400  1080

MC125BD     125       100              113       90             4M10G100/6   CN      26          4L        4.1           Elec  2000*1100*1400  1150

MC138BD     138       110              125       100            6M11G110/6   CN      28.3        6L        6.75          Elec  2500*1150*1550  1660

MC170BD     170       135              150       120            6M11G135/6   CN      34.2        6L        6.75          Elec  2500*1150*1550  1660

MC200BD     200       160              181       145            6M11G160/6   CN      40.0        6L        6.75          Elec  2500*960*1600   1720

MC220BD     220       176              200       160            6M11G176/6^  CN      43.7        6L        6.75          Elec  2500*1150*1650  1900

MC250BD     250       200              225       180            6M16G200/6   CN      51.2        6L        9.726         Elec  2800*1200*1700  1950

MC275BD     275       220              250       200            6M16G220/6   CN      56.5        6L        9.726         Elec  2800*1200*1800  2150

MC313BD     313       250              284       227            6M16G250/6   CN      62.6        6L        9.726         Elec  2980*1280*1780  2460

MC385BD     385       308              350       280            6M16G308/6   CN      79.4        6L        9.726         Elec  2980*1280*1780  2460

MC413BD     413       330              375       300            6M21G330/6   CN      82.3        6L        12.54         Elec  3500*1300*1850  2850

MC488BD     488       390              438       350            6M21G390/6   CN      98.1        6L        12.54         Elec  3200*1400*2020  4600

MC500BD     500       400              450       360            6M21G400/6   CN      100.3       6L        12.54         ECU   3200*1400*2020  4600

MC575BD     575       460              500       400            6M21G460/6   CN      109.6       6L        12.54         ECU   3200*1400*2020  4600

MC719BD     719       575              650       520            6M33G575/6   CN      139         6L        19.6          Elec  4200*1700*2400  4700

MC750BD     750       600              688       550            6M33G600/6   CN      150.7       6L        19.6          Elec  4200*1700*2400  4700

MC791BD     791       633              719       575            6M33G633/6   CN      168.2       6L        19.6          Elec  4800*1900*2430  5400

MC825BD     825       660              750       600            6M33G660/6   CN      162.2       6L        19.6          ECU   4800*1900*2430  6500

MC963BD     963       770              875       700            8M33G770/6   CN      194.6       8L        26.14         Elec  5000*1800*2000  7650

MC1000BD    1000      800              900       720            8M33G800/6   CN      195.3       8L        26.14         Elec  5000*1800*2000  7650

MC1125BD    1125      900              1000      800            8M33G900/6^  CN      223.5       8L        26.14         Elec  5000*1800*2000  7650

MC1000BD    1000      800              900       720            12M26G800/6  CN      203.1       12L       31.8          Elec  5000*1800*2000  7650

MC1125BD    1125      900              1000      800            12M26G900/6  CN      217.3       12L       31.8          ECU   5000*1800*2000  7650

MC1150BD    1250      1000             1138      910  12M26G1000/6^          CN      259.5       12L       31.8          Elec  5000*1800*2000  7650

MC1250BD    1250      1000             1125      900  12M33G1000/6           CN      241.3       12L       39.2          Elec  5000*1800*2000  7650

MC1375BD    1375      1100             1250  1000     12M33G1100/6           CN      278.7       12L       39.2          Elec  5200*2000*2250  8850

MC1375BD    1500      1200             1365  1092     12M33G1200/6           CN      297.3       12L       39.2          Elec  5200*2100*2300  9100

MC1625BD    1625      1300             1470  1176     12M33G1300/6           CN      318.4       12L       39.2          Elec  5200*2100*2300  8300

MC1750BD    1750      1400             1594  1275     16M33G1400/6           CN      337.4       16L       52.3          ECU   5300*2200*2650  11500

MC1875BD    1875      1500             1706  1365     16M33G1500/6           CN      359.4       16L       52.3          ECU   5300*2200*2650  11500

MC2063BD    2063      1650             1875  1500     16M33G1650/6           CN      382.8       16L       52.3          ECU   5300*2200*2650  11800

MC2188BD    2188      1750             2000  1600     16M33G1750/6^          CN      434.2       16L       52.3          ECU   5300*2300*3350  11500

MC2500BD    2500      2000             2250  1800     20M33G2000/6           CN      493         20L       65.4          ECU   5500*2300*2750  15000

MC2750BD    2750      2200             2500  2000     20M33G2200/6^          CN      552.1       20L       65.4          ECU   5500*2300*2750  15800

MC2875BD    2875      2300             2556  2045     12M55G2250/6           CN      521.5       12L       65.65         ECU   5800*2300*3350  13000

MC3125BD    3125      2500             2813  2250     12M55G2500/6^          CN      583.9       12L       65.65         ECU   5800*2300*3350  13000

MC3300BD    3300      2640             3000  2400     16M55G2640/6           CN      643.7       16L       87.5          ECU   6290*2300*3750  14950

MC3500BD    3500      2800             3200  2560     16M55G2800/6           CN      678.6       16L       87.5          ECU   6290*2300*3750  14950

MC3750BD    3750      3000             3300  2640     16M55G3000/6           CN      695.4       16L       87.5          ECU   6290*2300*3750  14950

MC4125BD    4125      3300             3750  3000     16M55G3300/6^          CN      794.4       16L       87.5          ECU   6290*2300*3750  14950

Note: Contact Mecca team for Baudouin  China Stage III models.

                                                                                                                                                       26

## trang 16 trái
    WEICHAI

    Powered by  Weichai                                                                                     50HZ:  220-440V 23-4125KVA

                     LTP             PRP       Engine                   Fuel Cons.            Displacement         Dimention       Weight

    Model                                                                           Cylinder                Gov.

                KVA / KW       KVA/KW          Model            Origin  L/H (100%)            L                    L*W*H (MM)      (KGS)

    MC23WC      23        18   20         16   WP2.3D25E200     CN      6.19        4L        2.289         M      1500*850*1100   650

    MC33WC      33        26   30         24   WP2.3D33E200     CN      7.62        4L        2.289         M      1650*650*1400   700

    MC41WC      41        33   37.5       30   WP2.3D40E200     CN      9.29        4L        2.289         M      1685*800*1260   720

    MC50WC      50        40   45         36   WP2.3D48E200     CN      10.73       4L        2.289         M      1600*800*1140   820

    MC69WC      69        55   62.5       50   WP4.1D66E200     CN      15.48       4L        4.087         M      1750*1250*650   690

    MC88WC      88        70   80         64   WP4.1D80E200     CN      18.81       4L        4.087         M      2000*1100*1400  1000

    MC125WC     125       100  100        80   WP4.1D113E200    CN      24.43       4L        4.087         M      2000*1100*1400  1000

    MC150WC     150       120  125        100  WP6D132E200      CN      29.9        4L        6.75          M      2000*1100*1400  1000

    MC165WC     165       132  150        120  WP6D152E200      CN      32.69       4L        6.75          M      2000*1100*1400  1000

    MC188WC     188       150  170        136  WP6D167E200^     CN      35.36       6L        6.75          M      2500*1150*1550  1660

    MC220WC     220       176  200        160  WP10D200E200     CN      42.08       6L        9.726         M      2500*1150*1550  1660

    MC250WC     250       200  230        184  WP10D238E200     CN      50.9        6L        9.726         M      2500*1450*900   1580

    MC275WC     275       220  250        200  WP10D264E200     CN      56.92       6L        9.726         M      2500*1150*1650  1900

    MC350WC     350       280  312.5      250  WP10D320E200     CN      70.5        6L        9.726         M      2800*1200*1700  1950

    MC375WC     375       300  312.5      250  WP12D353E200     CN      68.06       6L        11.596        M      2850*1650*1050  2450

    MC400WC     400       320  375        300  WP13D385E200     CN      82.07       6L        12.54         M      2850*1650*1050  2450

    MC500WC     500       400  437.5      350  WP13D440E310     CN      103.23      6L        12.54         ECU    3000*1000*1500  2386

    MC550WC     550       440  500        400  WP13D490E310     CN      109.46      6L        12.54         ECU    3500*1300*1850  2850

    MC650WC     650       520  575        460  6M33D572E200     CN      122.74      6L        19.6          M      3500*1300*1850  2850

    MC725WC     725       580  650        520  6M33D633E200     CN      136.31      6L        19.6          M      3500*1890*1250  3100

    MC750WC     750       600  675        540  6M33D670E200     CN      149.29      6L        19.6          M      3500*1890*1250  3300

    MC813WC     813       650  750        600  6M33D725E310     CN      154.4       6L        19.6          ECU    3500*1890*1250  3920

    MC900WC     900       720  800        640  8M33D800E200     CN      174.29      8V        26.14         E      3800*1350*1800  4800

    MC1000WC    1000      800  900        720  8M33D890E200     CN      190.71      8V        26.14         E      3800*1350*1800  4800

    MC1100WC    1100      880  1000       800  8M33D975E310     CN      214.04      8V        26.14         ECU    3800*1350*1800  5000

    MC875WC     875       700  800        640  12M26D792E200    CN      177.62      12V       31.8          M      4000*2100*2080  5200

    MC1000WC    1000      800  900        720  12M26D902E200    CN      196.8       12V       31.8          M      4000*2300*1700  6700

    MC1100WC    1100      880  1000       800  12M26D968E200    CN      205.24      12V       31.8          M      4500*1650*1850  4800

    MC1250WC    1250  1000     1125       900  12M33D1108E200   CN      236.19      12V       39.2          E      5000*1800*2000  7650

    MC1375WC    1375  1100     1250   1000     12M33D1210E200   CN      259.05      12V       39.2          E      5000*2000*2450  8850

    MC1500WC    1500  1200     1375   1100     12M33D1320E200   CN      278.21      12V       39.2          E      5200*2000*2450  8850

    MC1650WC    1650  1320     1500   1200     12M33D1500E310   CN      312.9       12V       39.2          ECU    5200*2000*2450  8850

    MC1750WC    1750  1400     1562.5 1250     16M33D1530E310   CN      328.64      16V       52.3          ECU    5110*2150*2340  13000

    MC1900WC    1900  1520     1750   1400     16M33D1680E310   CN      364.98      16V       52.3          ECU    5200*2500*2700  13500

    MC2063WC    2063  1650     1875   1500     16M33D1800E310   CN      427.86      16V       52.3          ECU    5200*2500*2700  13500

    MC2250WC    2250  1800     2000   1600     16M33D1980E310^  CN      485.36      16V       52.3          ECU    5200*2500*2700  13500

    MC2250WC    2250  1800     2000   1600     20M33D2020E310   CN      431.89      20V       65.4          ECU    5800*2300*2700  13000

    MC2500WC    2500  2000     2250   1800     20M33D2210E310^  CN      477.5       20V       65.4          ECU    5800*2300*2700  13000

    MC2500WC    2500  2000     2250   1800     12M55D2210E310   CN      464.25      12V       65.65         ECU    6620*2260*2800  12000

    MC2750WC    2750  2200     2500   2000     12M55D2450E310   CN      513.87      12V       65.65         ECU    6620*2260*2800  12000

    MC3000WC    3000  2400     2750   2200     12M55D2700E310^  CN      515.02      12V       65.65         ECU    6660*2260*2800  14000

    MC3125WC    3125  2500     2812.5 2250     16M55D2750E310   CN      569.67      16V       87.5          ECU    6660*2260*2800  14000

    MC3313WC    3313  2650     3000   2400     16M55D2900E310   CN      604.63      16V       87.5          ECU    6660*2260*2800  14000

    MC3750WC    3750  3000     3250   2600     16M55D3300E310   CN      694.68      16V       87.5          ECU    6660*2260*2800  14000

    MC4125WC    4125  3300     3750   3000     16M55D3600E310^  CN      783.01      16V       87.5          ECU    6660*2260*2800  14000

27

## trang 16 phải
WEICHAI

Powered by  Weichai                                                                                       60HZ:  220-440V 30-4125KVA

                     LTP            PRP       Engine                  Fuel Cons.            Displacement         Dimention       Weight

Model                                                                             Cylinder                Gov.

            KVA / KW           KVA/KW         Model           Origin  L/H (100%)            L                    L*W*H (MM)      (KGS)

MC30WC      30            24   25        20   WP2.3D30E201    CN      7.38        4L        2.289         M      1500*800*1100   650

MC40WC      41            33   38        30   WP2.3D41E201    CN      9.4         4L        2.289         M      1500*800*1150   510

MC50WC      50            40   44        35   WP2.3D47E201    CN      11.07       4L        2.289         M      1500*800*1250   800

MC63WC      63            50   50        40   WP2.3D58E201    CN      13.07       4L        2.289         M      1500*800*1250   850

MC83WC      83            66   75        60   WP4.1D80E201    CN      18.2        4L        4.087         M      2000*1100*1400  1000

MC104WC     104           83   94        75   WP4.1D95E201    CN      21.57       4L        4.087         M      2000*1100*1400  1080

MC125WC     125           100  113       90   WP4.1D120E201   CN      27.38       4L        4.087         M      2000*1100*1400  1150

MC138WC     138           110  125       100  WP6D132E201     CN      28.31       6L        6.75          M      2500*1150*1550  1660

MC165WC     165           132  150       120  WP6D158E201     CN      34.23       6L        6.75          M      2500*1150*1550  1660

MC188WC     188           150  181       145  WP6D180E201     CN      39.55       6L        6.75          M      2500*960*1600   1720

MC206WC     206           165  188       150  WP10D200E201    CN      43.7        6L        9.726         M      2500*1150*1650  1900

MC250WC     250           200  225       180  WP10D238E201    CN      51.44       6L        9.726         M      2800*1200*1700  1950

MC275WC     275           220  250       200  WP10D264E201    CN      56.65       6L        9.726         M      2800*1200*1800  2150

MC385WC     385           308  350       280  WP10D360E201    CN      79.41       6L        9.726         M      2980*1280*1780  2460

MC413WC     413           330  375       300  WP13D385E201    CN      82.3        6L        12.54         M      3500*1300*1850  2850

MC575WC     575           460  500       400  WP13D510E311    CN      109.56      6L        12.54         ECU    3200*1400*2020  4600

MC625WC     625           500  563       450  WP13D572E201    CN      /           6L        19.6          M      4200*1700*2400  4700

MC719WC     719           575  650       520  WP13D633E201    CN      /           6L        19.6          M      4200*1700*2400  4700

MC750WC     750           600  688       550  6M33D670E201    CN      150.83      6L        19.6          M      4200*1700*2400  4700

MC791WC     791           633  719       575  6M33D710E201    CN      /           6L        19.6          E      4800*1900*2430  5400

MC825WC     825           660  750       600  6M33D740E311    CN      161.31      6L        19.6          ECU    4800*1900*2430  6500

MC875WC     875           700  800       640  8M33D845E201    CN      194.52      8V        26.14         E      5000*1800*2000  7650

MC1000WC    1000          800  900       720  8M33D909E201    CN      209.52      8V        26.14         E      5000*1800*2000  7650

MC1125WC    1125          900  1000      800  8M33D1012E311^  CN      245.24      8V        26.14         ECU    5000*1800*2000  7650

MC875WC     875           700  800       640  12M26D792E201   CN      177.62      12V       31.8          M      5000*1800*2000  7650

MC1000WC    1000          800  900       720  12M26D902E201   CN      204.17      12V       31.8          M      5000*1800*2000  7650

MC1125WC    1125          900  1000      800  12M26D1012E201  CN      217.62      12V       31.8          M      5000*1800*2000  7650

MC1250WC    1250     1000      1125      900  12M26D1108E201  CN      /           12V       39.2          M      5200*2000*2250  8850

MC1375WC    1375     1100      1250  1000     12M33D1265E201  CN      278.57      12V       39.2          E      5200*2000*2250  8850

MC1500WC    1500     1200      1375  1100     12M33D1320E201  CN      285.95      12V       39.2          E      5200*2100*2300  9100

MC1625WC    1625     1300      1500  1200     12M33D1420E201  CN      315         12V       39.2          E      5200*2100*2300  8300

MC1900WC    1900     1520      1750  1400     16M33D1680E311  CN      359.45      16V       52.3          ECU    5300*2200*2650  11500

MC2063WC    2063     1650      1875  1500     16M33D1785E311  CN      406.14      16V       52.3          ECU    5300*2200*2650  11800

MC2188WC    2188     1750      2000  1600     16M33D1920E311  CN      428.76      16V       52.3          ECU    5300*2300*3350  11500

MC2500WC    2500     2000      2250  1800     20M33D2230E311  CN      491.31      20V       65.4          ECU    5500*2300*2750  15000

MC2750WC    2750     2200      2500  2000     20M33D2460E311  CN      543.38      20V       65.4          ECU    5500*2300*2750  15800

MC2750WC    2750     2200      2500  2000     12M55D2420E311  CN      507.74      12V       65.65         ECU    5800*2300*3350  13000

MC3125WC    3125     2500      2813  2250     12M55D2700E311  CN      556.31      12V       65.65         ECU    5800*2300*3350  13000

MC3300WC    3300     2640      3000  2400     16M55D2960E311  CN      643.6       16V       87.5          ECU    6290*2300*3750  14950

MC3500WC    3500     2800      3200  2560     16M55D3150E311  CN      665.48      16V       87.5          ECU    6290*2300*3750  14950

MC3750WC    3750     3000      3300  2640     16M55D3350E311  CN      693.95      16V       87.5          ECU    6290*2300*3750  14950

MC4125WC    4125     3300      3750  3000     16M55D3600E311  CN      721.91      16V       87.5          ECU    6290*2300*3750  14950

                                                                                                                                         28

## trang 17 trái
    YUCHAI

    Powered   by  YUCHAI                                                                                      50HZ: 220-440V 22-4125KVA

                       LTP           PRP                     Engine                                   Displacement        Dimention       Weight

    Model         KVA / KW       KVA/KW       Model                  Model (new)    Origin  Cylinder  L             GOV.  L*W*H (MM)      (KGS)

                                                                                                                          Open Type

    MC22YC        22   17.6      20       16  YC4V35-D20             YCV2.5N35-G20  CN      4/L       2.5           E     1770*1250*1165  590

    MC33YC        33        26   30       24  YC4V45Z-D20            YCV2.5T45-G20  CN      4/L       2.5           E     1770*1250*1165  770

    MC41YC        41        33   38       30  YC4V55Z-D20            YCV2.5T55-G20  CN      4/L       2.5           E     1770*1250*1165  770

    MC40YC        40        32   38       30  YC4D60-D21             YCD4.2N60-G20  CN      4/L       4.2           E     1770*1250*1165  780

    MC69YC        69        55   63       50  YC4D90Z-D21            YCD4.2T90-G20  CN      4/L       4.2           E     2160*825*1753   1020

    MC80YC        80        64   75       60  YC4A100Z-D20     YCA4.8T100-G20       CN      4/L       4.8           E     2138*965*1756   1600

    MC88YC        88        70   80       64  YC4A110Z-D20     YCA4.8T110-G20       CN      4/L       4.8           E     2245*822*1746   1700

    MC110YC       110       88   100      80  YC4A140L-D20     YCA4.8TAA140-G20     CN      4/L       4.8           E     2230*1187*1402  1700

    MC138YC       138       110  125   100    YC4A180L-D20     YCA4.8TAA180-G20     CN      4/L       4.8           E     2152*1040*1363  1700

    MC138YC       138       110  125   100    YC6B180L-D20     YCB6.9TAA180-G20     CN      6/L       6.9           E     2152*1040*1363  1720

    MC165YC       165       132  150   120    YC6B205L-D20     YCB6.9TAA205-G20     CN      6/L       6.9           E     2560*1160*1504  2000

    MC188YC       188       150  175   140    YC6A230L-D20     YCA7.3TAA230-G20     CN      6/L       7.25          E     2500*1140*1344  2000

    MC200YC       200       160  188   150    YC6A245L-D21     YCA7.3TAA245-G20     CN      6/L       7.25          E     2500*1140*1344  2000

    MC220YC       220       180  200   160    YC6MK285L-D20    YCMK10TAA285-G20     CN      6/L       10.3          E     2500*1140*1344  2080

    MC275YC       275       220  250   200    YC6MK350L-D20    YCMK10TAA350-G20     CN      6/L       10.3          E     2848*1310*1647  2080

    MC350YC       350       280  313   250    YC6MK420L-D20    YCMK10TAA420-G20     CN      6/L       10.3          E     3000*1310*1540  2410

    MC413YC       413       330  375   300    YC6MJ500L-D21    YCMJ12TAA500-G20     CN      6/L       10.3          E     3100*1270*1681  2690

    MC440YC       440       360  400   320    YC6MJ540-D30           YCMJ12540-G30  CN      6/L       10.3          HPCR  3100*1270*1681  2690

    MC500YC       500       400  450   360    YC6T600L-D22     YCT16TAA600-G20      CN      6/L       16.35         E     3432*1492*1933  2690

    MC550YC       550       440  500   400    YC6T660L-D20     YCT16TAA660-G20      CN      6/L       16.35         ECU   3289*1280*1789  3730

    MC63YC        63        50   56       45  YC4D80-D34             /              CN      4/L       3.86          ECU   2245*822*1746   1000

    MC66YC        66        53   60       48  YC4D90-D34             /              CN      4/L       3.86          ECU   2245*822*1746   1060

    MC75YC        75        60   69       55  YC4D105-D34            /              CN      4/L       4.75          ECU   2245*822*1746   1120

    MC113YC       113       90   100      80  YC4D140-D31            /              CN      4/L       4.75          ECU   2299*1063*1512  1200

    MC125YC       125       100  113      90  YC4A165-D30            /              CN      4/L       4.84          ECU   2299*1063*1512  1230

    MC150YC       150       120  138   110    YC4A190-D30            /              CN      4/L       4.84          ECU   2471*830*1476   1600

    MC165YC       165       132  150   120    YC6A205-D30            /              CN      6/L       7.25          ECU   2500*1140*1487  1630

    MC188YC       188       150  175   140    YC6A230-D30            /              CN      6/L       7.25          ECU   2500*1232*1457  1660

    MC200YC       200       160  188   150    YC6A245-D30            /              CN      6/L       7.25          ECU   2500*1120*1523  1680

    MC225YC       225       180  200   160    YC6A275-D30            /              CN      6/L       7.25          ECU   2750*1160*1429  2080

    MC275YC       275       220  250   200    YC6MK350-D30           /              CN      6/L       10.34         ECU   2700*1310*1480  2080

    MC344YC       344       275  313   250    YC6MK420-D30           /              CN      6/L       10.34         ECU   2979*1270*1705  2210

    MC385YC       /         /    350   280    YC6MK450-D30           /              CN      6/L       10.34         ECU   3000*1310*1620  2300

    MC413YC       413       330  375   300    YC6MJ500-D30           /              CN      6/L       11.73         ECU   3100*1270*1693  2320

    MC450YC       450       360  400   320    YC6MJ540-D30           /              CN      6/L       11.73         ECU   3100*1270*1750  2410

    MC500YC       500       400  450   360    YC6MJ600-D30           /              CN      6/L       11.73         ECU   3137*1330*1670  2410

    MC400YC       400       320  375   300    YC6K500-D31            /              CN      6/L       12.16         ECU   3100*1270*1693  2500

    MC400YC       400       320  375   300    YC6K500-D30            /              CN      6/L       12.16         ECU   3100*1270*1693  2500

    MC425YC       425       340  400   320    YC6K520-D30            /              CN      6/L       12.16         ECU   3100*1270*1750  2690

    MC495YC       /         /    450   360    YC6K600-D30            /              CN      6/L       12.94         ECU   3137*1330*1670  2690

    MC550YC       550       440  500   400    YC6K660-D30            /              CN      6/L       12.94         ECU   3270*1410*1620  2690

    MC550YC       550       440  500   400    YC6T660-D31            YCT16660-G31   CN      6/L       16.35         ECU   3270*1410*1620  3730

    MC625YC       625       500  563   450    YC6TD780-D31     YCTD20780-G31        CN      6/L       19.6          ECU   3497*1636*1890  4210

    MC688YC       688       550  625   500    YC6TD840-D31     YCTD20840-G31        CN      6/L       19.6          ECU   3560*1650*1906  4410

    MC750YC       750       600  688   550    YC6TD900-D31     YCTD20900-G31        CN      6/L       19.6          ECU   3420*1490*1881  4390

    MC825YC       825       660  750   600    YC6TD1000-D30    YCTD201000-G30       CN      6/L       19.6          HPCR  3963*1828*1973  4680

    MC888YC       888       710  813   650    YC6TH1070-D31    YCTH281070-G31       CN      6/L       28.14         ECU   4060*1939*2239  6800

    MC1000YC  1000          800  913   730    YC6TH1220-D31    YCTH281220-G31       CN      6/L       28.14         ECU   4093*1955*2239  6870

    MC1125YC  1125          900  1000  800    YC6TH1320-D31    YCTH281320-G31       CN      6/L       28.14         ECU   4060*1939*223   6880

    MC1250YC  1250     1000      1125  900    YC6C1520-D31           YCC401520-G31  CN      6/L       39.58         ECU   4600*1825*2556  7150

    MC1250YC  1250     1000      1125  900    YC12VTD1500-D30  YCTD40TA1500-G30     CN      12/V      39.2          HPCR  4600*1825*2556  8600

    MC1375YC  1375     1100      1250  1000   YC12VTD1680-D30  YCTD40TA1680-G30     CN      12/V      39.2          HPCR  4711*2000*2133  8700

    MC1513YC  1513     1200      1375  1100   YC12VTD1830-D30  YCTD40TA1830-G30     CN      12/V      39.2          HPCR  4417*2135*2497  8800

    MC1650YC  1650     1300      1500  1200   YC12VTD2000-D30  YCTD40TA2000-G30     CN      12/V      39.2          HPCR  4417*2115*2497  8800

    MC1856YC  1856     1500      1688  1350   YC16VTD2270-D30  YCTD52TA2270-G30     CN      16/V      52.26         HPCR  5112*2106*2551  12000

    MC2063YC  2063     1650      1875  1500   YC16VTD2510-D30  YCTD52TA2510-G30     CN      16/V      52.26         HPCR  5112*2106*2551  12000

    MC2200YC  2200     1800      2000  1600   YC16VTD2700-D30  YCTD52TA2700-G30     CN      16/V      52.26         HPCR  5100*2200*2575  12400

    MC2338YC  2338     1800      2125  1700   YC12VC2700-D31   YCC80TA2700-G31      CN      12/V      79.17         ECU   5855*2555*2890  12400

    MC2475YC  2475     2000      2250  1800   YC12VC3000-D30   YCC80TA3000-G30      CN      12/V      79.17         ECU   5930*2555*3170  13000

    MC2475YC  2475     2000      2250  1800   YC16VC3000-D31   YCC105TA3000-G31     CN      16/V      105.56        ECU   5930*2615*3170  13200

    MC2750YC  2750     2200      2500  2000   YC16VC3300-D31   YCC105TA3300-G31     CN      16/V      105.56        ECU   6630*2615*2945  13500

    MC3025YC  3025     2400      2750  2200   YC16VC3600-D31   YCC105TA3600-G31     CN      16/V      105.56        ECU   6630*2615*2945  14000

    MC3300YC  3300     2600      3000  2400   YC16VC4000-D31   YCC105TA4000-G31     CN      16/V      105.56        ECU   6860*2770*3305  14200

    MC3438YC  3438     2800      3125  2500   YC16VC4200-D30   YCC105TA4200-G30     CN      16/V      105.56        HPCR  8100*3150*3400  14300

    MC3750YC  3750     3000      3375  2700   YC16VC4500-D30   YCC105TA4500-G30     CN      16/V      105.56        HPCR  8100*3150*3400  14500

    MC4125YC  4125     3300      3750  3000   YC16VC4900-D30   YCC105TA4900-G30     CN      16/V      105.56        HPCR  8100*3150*3400  14500

29

## trang 17 phải
YUCHAI

Powered by YUCHAI                                                                                           60HZ: 110-480V 23-2750KVA

               LTP           PRP                     Engine                                   Displacement        Dimention       Weight

Model                                                                       Origin  Cylinder                GOV.  L*W*H (MM)

          KVA   /  KW    KVA/KW       Model                  Model (new)                      L                   Open Type       (KGS)

MC23YC    23        18   20       16  YC4V35-D21             YCV2.5N35-G21  CN      4/L       2.5           E     1770*1250*1165  590

MC33YC    33        26   30       24  YC4V45Z-D21            YCV2.5T45-G21  CN      4/L       2.5           E     1770*1250*1165  770

MC44YC    44        35   40       32  YC4V55Z-D21            YCV2.5T55-G21  CN      4/L       2.5           E     1770*1250*1165  770

MC55YC    55        44   50       40  YC4V75L-D21            YCD4.2N65-G21  CN      4/L       4.2           E     1770*1250*1165  770

MC41YC    41        33   38       30  YC4D65-D20             YCD4.2T80-G21  CN      4/L       4.2           E     1770*1250*1165  770

MC63YC    63        50   56       45  YC4D80Z-D20            YCD4.2T80-G21  CN      4/L       4.2           E     2160*825*1753   1060

MC76YC    75        60   69       55  YC4D100Z-D21     YCD4.2T100-G21       CN      4/L       4.2           E     2160*825*1753   1600

MC80YC    80        64   73       58  YC4A100Z-D21     YCA4.8T100-G21       CN      4/L       4.8           E     2160*825*1753   1600

MC85YC    85        68   80       64  YC4A110Z-D21     YCA4.8T110-G21       CN      4/L       4.8           E     2160*825*1753   1700

MC110YC   110       88   100      80  YC4A140L-D21     YCA4.8T140-G21       CN      4/L       4.8           E     2160*825*1753   1700

MC138YC   138       110  125   100    YC4A180L-D21     YCA4.8T180-G21       CN      4/L       4.8           E     2160*825*1753   1800

MC85YC    85        68   80       64  YC6B115-D20      YCB6.9T115-G21       CN      6/L       6.9           E     2560*1160*1494  1630

MC113YC   113       90   100      80  YC6B130Z-D20     YCB6.9T130-G21       CN      6/L       6.9           E     2560*1160*1494  1630

MC125YC   125       100  113      90  YC6B160Z-D20     YCB6.9T160-G21       CN      6/L       6.9           E     2560*1160*1494  1660

MC163YC   163       130  150   120    YC6B210L-D20     YCB6.9TAA210-G21     CN      6/L       6.9           E     2560*1160*1504  1680

MC200YC   200       160  188   150    YC6A245L-D20     YCA7.3TAA245-G21     CN      6/L       7.3           E     2500*1140*1344  2000

MC225YC   225       180  200   160    YC6MK285L-D21    YCMK10TAA285-G21     CN      6/L       10.3          E     2848*1310*1647  2080

MC275YC   275       220  250   200    YC6MK360L-D21    YCMK10TAA360-G21     CN      6/L       10.3          E     2848*1310*1647  2080

MC344YC   350       280  313   250    YC6MK420L-D21    YCMK10TAA420-G21     CN      6/L       10.3          E     3000*1310*1540  2410

MC375YC   375       300  350   280    YC6MJ480L-D21    YCMJ12TAA480-G21     CN      6/L       11.73         E     3000*1310*1540  2500

MC413YC   413       330  375   300    YC6MJ515L-D22    YCMJ12TAA515-G21     CN      6/L       11.73         E     3100*1270*1681  2690

MC440YC   450       360  400   320    YC6MJ540-D31           YCMJ12540-G33  CN      6/L       11.73         HPCR  3100*1270*1681  2690

MC495YC   500       400  450   360    YC6T600L-D21     YCT16TAA600-G21      CN      6/L       16.35         E     3289*1280*1789  2690

MC550YC   550       440  500   400    YC6T660L-D21     YCT16TAA660-G21      CN      6/L       16.35         E     3289*1280*1789  3730

MC625YC   625       500  563   450    YC6TD780-D32     YCTD20780-G32        CN      6/L       19.6          ECU   3497*1636*1890  4210

MC688YC   688       550  625   500    YC6TD840-D32     YCTD20840-G32        CN      6/L       19.6          ECU   3560*1650*1906  4410

MC750YC   750       600  688   550    YC6TD940-D32     YCTD20940-G32        CN      6/L       19.6          HPCR  3420*1490*1881  4390

MC825YC   825       660  750   600    YC6TD1020-D32    YCTD201020-G32       CN      6/L       19.6          HPCR  3855*1681*1952  4680

MC880YC   888       710  813   650    YC6TH1070-D33    YCTH281070-G33       CN      6/L       28.14         ECU   4060*1939*2239  6870

MC1000YC  1000      800  913   730    YC6TH1220-D33    YCTH281220-G33       CN      6/L       28.14         ECU   4093*1955*2239  6880

MC1100YC  1125      900  1000  800    YC6TH1350-D33    YCTH281350-G33       CN      6/L       28.14         ECU   4060*1939*2239  7150

MC1100YC  1125      900  1000  800    YC12VTD1350-D32  YCTD40TA1350-G32     CN      12/V      39.2          HPCR  4060*1939*2239  7150

MC1250YC  1250     1000  1125  900    YC12VTD1500-D32  YCTD40TA1500-G32     CN      12/V      39.2          HPCR  4417*2135*2497  8600

MC1375YC  1375     1100  1250  1000   YC12VTD1680-D32  YCTD40TA1680-G32     CN      12/V      39.2          HPCR  4417*2135*2497  8700

MC1513YC  1500     1200  1375  1100   YC12VTD1860-D32  YCTD40TA1860-G32     CN      12/V      39.2          HPCR  4417*2135*2497  8800

MC1650YC  1625     1300  1500  1200   YC12VTD2070-D32  YCTD40TA2070-G32     CN      12/V      39.2          HPCR  4417*2135*2497  8800

MC1856YC  1875     1500  1688  1350   YC16VTD2270-D32  YCTD52TA2270-G32     CN      16/V      52.26         HPCR  5112*2106*2551  12000

MC2063YC  2063     1650  1875  1500   YC16VTD2510-D32  YCTD52TA2510-G32     CN      16/V      52.26         HPCR  5112*2106*2551  12000

MC2200YC  2250     1800  2000  1600   YC16VTD2700-D32  YCTD52TA2700-G32     CN      16/V      52.26         HPCR  5100*2200*2575  12400

MC2500YC  2500     2000  2250  1800   YC16VTD3000-D32  YCTD52TA3000-G32     CN      16/V      52.26         HPCR  5100*2200*2575  12400

MC2750YC  2750     2200  2500  2000   YC16VTD3300-D32  YCTD52TA3300-G32     CN      16/V      52.26         HPCR  5100*2200*2575  12400

                                                                                                                                          30

## trang 18 trái
    SDEC

    Powered by  SDEC                                                                                        50HZ:  220-440V 13-3463KVA

                      LTP             PRP       Engine                  Fuel Cons.            Displacement         Dimention       Weight

    Model                                                                           Cylinder                Gov.

                KVA   /  KW      KVA/KW         Model           Origin  L/H (100%)            L                    L*W*H (MM)      (KGS)

    MC13SD      13         10.4  12        9.6  3Z1.1-G42       CN      2.7         3L        1.1           ECU    1400*680*1000   400

    MC17SD      17         13.6  16    12.8     3ZT1.1-G42      CN      3.0         3L        1.1           ECU    1400*680*1000   400

    MC21SD      21         16.8  19    15.2     4Z2.9-G43       CN      4.4         4L        2.9           ECU    1400*680*1000   440

    MC17SD      17         13    15        12   4Z2.3-G21       CN      4.6         4L        2.3           E      1400*680*1000   400

    MC23SD      23         18    20        16   4Z2.7-G11/21    CN      6.0         4L        2.7           M/E    1400*680*1000   440

    MC23SD      23         18    20        16   4Z2.9-G42       CN      6.0         4L        2.9           ECU    1600*680*1000   480

    MC28SD      28         22    25        20   4Z3.0-G11/21    CN      7.4         4L        3.0           M/E    1600*680*1000   500

    MC34SD      34         28    31        25   4Z3.2-G11/21    CN      8.6         4L        3.2           M/E    1750*750*1200   650

    MC44SD      44         35    40        32   4ZT3.2-G11/21   CN      10.4        4L        3.2           M/E    1750*750*1200   730

    MC55SD      55         44    50        40   4ZT3.5-G21      CN      12.5        4L        3.5           E      1750*750*1200   750

    MC69SD      69         55    63        50   4ZT4.1-G21      CN      15.4        4L        4.1           E      1750*750*1200   750

    MC70SD      70         56    63        50   SC4H95D2        CN      10.0        4L        4.3           E      2200*1060*1320  830

    MC88SD      88         70    80        64   SC4H115D2       CN      18.1        4L        4.3           E      2200*1060*1320  830

    MC110SD     110        88    100       80   SC4H140D2       CN      22.5        4L        4             E      2200*1060*1320  830

    MC125SD     125        100   113       90   SC4H160D2       CN      24.4        4L        4.3           E      2200*1060*1320  830

    MC138SD     138        110   125       100  SC4H180D2       CN      27.9        4L        4.3           E      2200*1060*1320  830

    MC165SD     165        132   150       120  SC7H205D2       CN      32.1        6L        6.5           E      2540*1000*1500  1030

    MC179SD     179        143   163       130  SC7H220D2       CN      34.8        6L        6.5           E      2540*1000*1500  1030

    MC188SD     188        150   170       136  SC7H230D2       CN      35.8        6L        6.5           E      2540*1000*1500  1030

    MC206SD     206        165   188       150  SC7H250D2       CN      43.6        6L        6.5           E      2540*1000*1500  1030

    MC220SD     220        176   200       160  SC8D280D2       CN      44.0        6L        8.3           E      2540*1000*1500  1670

    MC250SD     250        200   225       180  SC9D310D2       CN      49.0        6L        8.9           E      2540*1000*1500  1730

    MC275SD     275        220   250       200  SC9D340D2       CN      54.3        6L        8.9           E      2540*1000*1500  1830

    MC313SD     313        250   275       220  SC10E380D2      CN      42.3        6L        10.4          E      3065*1105*1626  1526

    MC350SD     350        280   313       250  SC12E420D2      CN      64.0        6L        11.8          E      3065*1105*1626  1640

    MC375SD     375        300   350       280  SC12E460D2      CN      70.2        6L        11.8          E      3065*1105*1626  1640

    MC400SD     400        320   363       290  SC12E480D2      CN      73.8        6L        11.8          E      3065*1105*1626  1700

    MC413SD     413        330   375       300  SC13E500D2      CN      80.5        6L        12.8          E      3147*1230*1670  2970

    MC450SD     450        360   400       320  SC13E550D2      CN      84.1        6L        12.8          E      3065*1105*1626  1640

    MC500SD     500        400   450       360  6ETAA12.8-G31   CN      90.7        6L        12.8          ECU    3100*1105*1626  2370

    MC550SD     550        440   500       400  6ETAA12.8-G310  CN      101.8       6L        12.8          ECU    3100*1105*1626  2480

    MC563SD     563        450   500       400  6KTAA25-G311    CN      105.1       6L        25.2          ECU    3100*1105*1626  2550

    MC619SD     619        495   563       450  6KTAA25-G310    CN      118.9       6L        25.2          ECU    3100*1105*1626  2700

    MC688SD     688        550   625       500  6KTAA25-G39     CN      130.7       6L        25.2          ECU    3100*1105*1626  2800

    MC770SD     770        616   700       560  6KTAA25-G38     CN      142.2       6L        25.2          ECU    3300*1105*1626  3000

    MC825SD     825        660   750       600  6KTAA25-G32     CN      156.6       6L        25.2          ECU    3900*1608*2109  5260

    MC908SD     908        726   825       660  6KTAA25-G31     CN      168.1       6L        25.2          ECU    4191*1608*2109  5400

    MC1000SD    1000       800   900       720  6KTAA25-G320    CN      187.4       6L        25.2          ECU    4391*1608*2109  5800

    MC1100SD    1100       880   1000      800  6KTAA25-G321    CN      201.1       6L        25.2          ECU    4391*1608*2109  5800

    MC990SD     990        792   900       720  6WTAA35-G32     CN      189.9       6L        35.1          ECU    4600*1700*2200  7500

    MC1100SD    1100       880   1000      800  6WTAA35-G31     CN      204.8       6L        35.1          ECU    4600*1700*2200  7800

    MC1250SD    1250     1000    1125      900  6WTAA35-G310    CN      236.3       6L        35.1          ECU    4675*2140*2480  8110

    MC1375SD    1375     1100    1250  1000     6WTAA35-G311    CN      259.5       6L        35.1          ECU    4545*1860*2445  8110

    MC1580SD    1580     1264    1438  1150     12KTA58-G36     CN      295.2       12V       57.2          ECU    4400*2200*2515  13500

    MC1650SD    1650     1320    1500  1200     12KTA58-G35     CN      325.0       12V       57.2          ECU    4550*2200*2515  14000

    MC1925SD    1925     1540    1750  1400     12KTA58-G34     CN      358.0       12V       57.2          ECU    4550*2200*2515  14000

    MC2130SD    2130     1704    1938  1550     12KTA58-G33     CN      398.4       12V       57.2          ECU    5306*2370*2706  14880

    MC2255SD    2255     1804    2050  1640     12KTA58-G32     CN      435.6       12V       57.2          ECU    4650*2200*2515  16000

    MC2475SD    2475     1980    2250  1800     12KTA58-G31     CN      490.2       12V       57.2          ECU    4650*2455*2515  16500

    MC2475SD    2475     1980    2250  1800     16KTA76-G34     CN      454.6       16V       76.3          ECU    6120*2200*2975  17000

    MC2750SD    2750     2200    2500  2000     16KTA76-G33     CN      508.9       16V       76.3          ECU    6225*2555*2780  17350

    MC3125SD    3125     2500    2813  2250     16KTA76-G32     CN      567.7       16V       76.3          ECU    7230*3064*3762  20000

    MC3375SD    3375     2700    3038  2430     16KTA76-G311    CN      606.2       16V       76.3          ECU    7230*3064*3762  20000

    MC3463SD    3463     2770    3150  2520     16KTA76-G310    CN      627.2       16V       76.3          ECU    7230*3064*3762  20000

31

## trang 18 phải
SDEC

Powered by  SDEC                                                                                         60HZ:  110-480V 13-1100KVA

                  LTP            PRP       Engine                    Fuel Cons.            Displacement         Dimention       Weight

Model                                                                            Cylinder                Gov.

            KVA / KW        KVA/KW         Model             Origin  L/H (100%)            L                    L*W*H (MM)      (KGS)

MC13SD      13         10   12        10   3Z1.1-G42         CN      3.6         3L        1.1           ECU    1400*680*1000   400

MC17SD      17         14   16        13   3ZT1.1-G42        CN      4.7         3L        1.1           ECU    1400*680*1000   400

MC22SD      22         18   20        16   4Z2.3-G12/21      CN      6.0         4L        2.3           M/E    1400*680*1000   400

MC28SD      28         22   25        20   4Z2.7-G12/21      CN      7.1         4L        2.7           M/E    1400*680*1000   440

MC33SD      33         26   30        24   4Z3.0-G12/21      CN      8.4         4L        3.0           M/E    1600*680*1000   480

MC41SD      41         33   38        30   4Z3.2-G12/21      CN      10.2        4L        3.2           M/E    1750*750*1200   650

MC50SD      50         40   45        36   4ZT3.2-G12/21     CN      11.3        4L        3.2           M/E    1750*750*1200   730

MC69SD      69         55   63        50   4ZT3.5-G21        CN      15.4        4L        3.5           E      1750*750*1200   750

MC76SD      76         61   69        55   4ZT4.1-G21        CN      17.9        4L        4.1           E      1850*850*1200   800

MC88SD      88         70   80        64   4ZTAA4.1-G21      CN      19.5        4L        4.1           E      1850*850*1200   820

MC96SD      96         77   88        70   4ZTAA4.1-G22      CN      20.5        4L        4.1           E      1850*850*1200   850

MC69SD      69         55   63        50   4HT4.3-G21        CN      14.5        4L        4.3           E      1750*995*1435   1000

MC75SD      75         60   69        55   4HT4.3-G22        CN      15.9        4L        4.3           E      1750*995*1435   1020

MC100SD     100        80   90        72   4HT4.3-G23        CN      18.3        4L        4.3           E      1750*995*1435   1080

MC125SD     125        100  112.5     90   4HTAA4.3-G21      CN      21.4        4L        4.3           E      1750*995*1480   1123

MC138SD     138        110  125       100  4HTAA4.3-G22      CN      27.5        4L        4.3           E      1900*730*1350

MC165SD     165        132  150       120  6HTAA6.5-G21      CN      28.7        6L        6.5           E      2400*1025*1535  1412

MC181SD     181        145  165       132  6HTAA6.5-G22      CN      31.2        6L        6.5           E      2400*1025*1535  1412

MC206SD     206        165  187.5     150  6HTAA6.5-G23      CN      41.3        6L        6.5           E      2400*1025*1535  1412

MC242SD     242        194  220       176  6DTAA8.9-G21      CN      42          6L        8.9           E      2500*1055*1660  1670

MC275SD     275        220  250       200  6DTAA8.9-G24      CN      49.3        6L        8.9           E      2600*1190*1830  1835

MC300SD     300        240  275       220  6DTAA8.9-G23      CN      54.2        6L        8.9           E      2600*1190*1830  1835

MC388SD     388        310  350       280  6ETAA11.8-G22     CN      71.6        6L        11.8          E      3065*1105*1626  2240

MC413SD     413        330  375       300  6ETAA12.8-G22     CN      79.3        6L        11.8          E      3100*1105*1626  2550

MC440SD     440        352  400       320  6ETAA12.8-G21     CN      84.1        6L        12.8          E      3100*1105*1626  2550

MC500SD     500        400  450       360  6ETAA12.8-G32     CN      96.3        6L        12.8          HPCR   3100*1105*1626  2700

MC550SD     550        440  500       400  6ETAA12.8-G310.1  CN      101.8       6L        12.8          HPCR   3100*1105*1626  2720

MC625SD     625        500  563       450  6KTAA25-G311      CN      115.7       6L        25.2          HPCR   3900*1608*2109  5100

MC688SD     688        550  625       500  6KTAA25-G310      CN      130.7       6L        25.2          HPCR   3900*1608*2109  5150

MC756SD     756        605  688       550  6KTAA25-G39       CN      143.8       6L        25.2          HPCR   3900*1608*2109  5200

MC825SD     825        660  750       600  6KTAA25-G32.1     CN      159         6L        25.2          HPCR   3900*1608*2109  5260

MC900SD     900        720  825       660  6KTAA25-G31.1     CN      169         6L        25.2          HPCR   4191*1608*2109  5400

MC990SD     990        792  900       720  6KTAA25-G320.1    CN      187.4       6L        25.2          HPCR   4200*1608*2200  5500

MC1100SD    1100       880  1000      800  6KTAA25-G321.1    CN      201.1       6L        25.2          HPCR   4250*1650*2200  5550

                                                                                                                                        32

## trang 19 trái
    SME

    Powered by  SME                                                                                               50HZ: 220-440V 688-2750KVA

                      LTP              PRP        Engine                   Fuel Cons.            Displacement           Dimention       Weight

    Model                                                                              Cylinder                Gov.

                KVA / KW         KVA/KW           Model            Origin  L/H (100%)            L                      L*W*H (MM)      (KGS)

    MC688MS     688        550   625        500   S6R2-PTA-C       CN      139         6L        30            E        3770*1400*2000  6140

    MC825MS     825        660   750        600   S6R2-PTAA-C      CN      170         6L        30            E        4100*1400*2150  6410

    MC1375MS    1375       1100  1250       1000  S12R-PTA-C       CN      266         12V       49            E        4880*2000*2380  10560

    MC1540MS    1540       1232  1400       1120  S12R-PTA2-C      CN      281         12V       49            E        4980*2000*2380  10660

    MC1650MS    1650       1320  1500       1200  S12R-PTAA2-C     CN      308         12V       49            E        4980*2200*2380  10860

    MC1915MS    1915       1532  1750       1400  S16R-PTA-C       CN      310         16V       65.4          E        5490*2190*2495  11410

    MC2100MS    2100       1680  1875       1500  S16R-PTA2-C      CN      418         16V       65.4          E        5640*2170*2495  11710

    MC2250MS    2250       1800  2050       1640  S16R-PTAA2-C     CN      432         16V       65.4          E        5820*2210*2670  13500

    MC2500MS    2500       2000  2250       1800  S16R2-PTA-C      CN      506         16V       79.9          E        6790*2200*2525  16400

    MC2500MS    2500       2000  2250       1800  S16R2-PTAW-C     CN      476         16V       79.9          E        6790*2200*2525  16400

    MC2500MS    2500       2000  2250       1800  S16R2-A2PTAW-C   CN      476         16V       79.9          E        6790*2200*2525  16400

    MC2750MS    2750       2200  2500       2000  S16R2-PTAW2-E-C  CN      528         16V       79.9          E        7230*3064*3762  20000

    MITSUBISHI

    Powered by  Mitsubishi                                                                                           50HZ: 220-440V 825-2750KVA

                      LTP              PRP        Engine                   Fuel Cons.            Displacement           Dimention       Weight

    Model                                                                              Cylinder                   Gov.

                      KVA / KW        KVA/KW      Model            Origin  L/H (100%)                  L                L*W*H (MM)      (KGS)

    MC825MT     825        660   750        600   S6R2-PTAA            JP  170             6L        30              E  4100*1400*2150  6410

    MC880MT     880        704   800        640   S6R2-A2PTAW2-5       JP  177.9           6L       30.0             E  4100*1400*2150  6410

    MC1100MT    1100       880   1000       800   S12H-PTA             JP  220         12V           37.1            E  4880*2000*2380  9860

    MC1400MT    1400       1120  1250       1000  S12R-PTA             JP  266         12V           49              E  4880*2000*2380  10560

    MC1540MT    1540       1232  1400       1120  S12R-PTA2            JP  281         12V           49              E  4980*2000*2380  10660

    MC1650MT    1650       1320  1500       1200  S12R-PTAA2           JP  308         12V           49              E  4980*2200*2380  10860

    MC1915MT    1915       1532  1750       1400  S16R-PTA             JP  310         16V          65.4             E  5490*2190*2495  11410

    MC2100MT    2100       1680  1875       1500  S16R-PTA2            JP  418         16V          65.4             E  5640*2170*2495  11710

    MC2250MT    2250       1800  2050       1640  S16R-PTAA2           JP  432         16V          65.4             E  5820*2210*2670  13500

    MC2500MT    2500       2000  2250       1800  S16R2-PTAW           JP  476         16V          79.9             E  6790*2200*2525  16400

    MC2750MT    2750       2200  2500       2000  S16R2-PTAW2-E        JP  528         16V          79.9             E  7230*3064*3762  20000

33

## trang 19 phải
VOLVO

Powered  by  VOLVO                                                                                    50HZ: 220-440V 223-833KVA

              LTP            PRP       Engine               Fuel Cons.            Displacement        Dimention       Weight

Model                                                                   Cylinder                Gov.

             KVA / KW   KVA/KW         Model        Origin  L/H (100%)            L                   L*W*H (MM)      (KGS)

MC223V   223       178  203       163  TAD840GE-B   SWE     46.1        6L        7.7           ECU   2700*1050*1610  2000

MC278V   278       223  253       202  TAD841GE     SWE     54.7        6L        7.7           ECU   2770*1050*1610  2100

MC334V   334       267  303       243  TAD842GE     SWE     64.4        6L        7.7           ECU   2870*1050*1610  2300

MC359V   359       286  326       260  TAD843GE     SWE     68.8        6L        7.7           ECU   2870*1050*1610  2400

MC351V   351       281  319       255  TAD1341GE-B  SWE     61.9        6L        12.78         ECU   2950*1150*1800  2500

MC387V   387       310  352       282  TAD1342GE-B  SWE     69.3        6L        12.78         ECU   2950*1150*1800  2500

MC414V   414       331  378       302  TAD1343GE-B  SWE     74.3        6L        12.78         ECU   3150*1150*1850  3050

MC452V   452       362  411       329  TAD1344GE-B  SWE     80.9        6L        12.78         ECU   3150*1150*1850  3100

MC506V   506       405  456       365  TAD1345GE-B  SWE     89.1        6L        12.78         ECU   3200*1150*1900  3300

MC552V   552       442  502       402  TAD1346GE    SWE     97.1        6L        12.78         ECU   3300*1300*2050  3700

MC556V   556       445  505       404  TAD1641GE-B  SWE     102.9       6L        16.12         ECU   3300*1300*2050  3700

MC651V   651       521  591       473  TAD1642GE-B  SWE     116.0       6L        16.12         ECU   3300*1300*2050  3700

MC717V   717       573  652       521  TWD1644GE    SWE     132.8       6L        16.12         ECU   3400*1400*2100  4100

MC770V   770       616  700       560  TWD1645GE    SWE     140.1       6L        16.12         ECU   3400*1400*2100  4100

MC833V   833       666  758       606  TWD1744GE    SWE     153.8       6L        17.26         ECU   3400*1400*2100  4200

Powered  by   VOLVO                                                                             60HZ: 110-480V        245-881KVA

              LTP            PRP       Engine               Fuel Cons.            Displacement        Dimention       Weight

Model                                                                   Cylinder                Gov.

         KVA / KW       KVA/KW         Model        Origin  L/H (100%)            L                   L*W*H (MM)      (KGS)

MC245V   245       196  223       178  TAD840GE-B   SWE     56.6        6L        7.7           ECU   2600*1050*1700  1800

MC285V   285       228  259       207  TAD841GE     SWE     59.5        6L        7.7           ECU   2650*1150*1700  2000

MC334V   334       267  303       243  TAD842GE     SWE     68.2        6L        7.7           ECU   2870*1050*1610  2400

MC350V   350       280  318       254  TAD843GE     SWE     71.4        6L        7.7           ECU   2870*1050*1610  2500

MC377V   377       301  342       273  TAD1341GE-B  SWE     68.7        6L        12.78         ECU   2950*1150*1800  2500

MC438V   438       351  401       321  TAD1342GE-B  SWE     83.8        6L        12.78         ECU   3150*1150*1850  2900

MC451V   451       361  410       328  TAD1343GE-B  SWE     86.1        6L        12.78         ECU   3150*1150*1850  3050

MC501V   501       401  455       364  TAD1344GE-B  SWE     92.4        6L        12.78         ECU   3150*1150*1850  3100

MC506V   506       405  460       368  TAD1345GE-B  SWE     92.4        6L        12.78         ECU   3200*1150*1900  3300

MC563V   563       450  512       409  TAD1346GE    SWE     101.7       6L        12.78         ECU   3230*1200*1830  3210

MC642V   642       513  570       456  TAD1641GE-B  SWE     120.5       6L        16.12         ECU   3350*1200*2050  3500

MC687V   687       550  625       500  TAD1642GE-B  SWE     130.2       6L        16.12         ECU   3350*1250*2050  3610

MC752V   752       602  684       547  TWD1644GE    SWE     145.9       6L        16.12         ECU   5030*1660*2550  4100

MC800V   800       640  727       582  TWD1645GE    SWE     150.8       6L        16.12         ECU   5030*1660*2550  4100

MC881V   881       705  801       641  TWD1744GE    SWE     167.1       6L        17.26         ECU   5030*1660*2550  6200

                                                                                                                                  34

## trang 20 trái
    FPT

    Powered  by  FPT                                                                                              50HZ: 220-440V 24-661KVA

                      LTP            PRP       Engine                   Fuel Cons.            Displacement             Dimention       Weight

    Model                                                                           Cylinder                Gov.

                 KVA / KW       KVA/KW         Model            Origin  L/H (100%)            L                        L*W*H (MM)      (KGS)

    MC24FP       24        20   24        20   R24MANS01.23A02  CN      4.47        4L        2.4           M          1800*850*1500   650

    MC33FP       33        26   30        24   R24MSNS01.31A02  CN      6.66        4L        2.4           M          1800*850*1500   650

    MC42FP       42        34   38        30   R24MSNS01.40A02  CN      7.94        4L        2.4           M          1800*850*1500   650

    MC59FP       59        47   54        43   R38MSNS01.55A01  CN      10.2        4L        3.8           M          1800*850*1500   750

    MC71FP       71        57   65        52   R38MSNS01.66A01  CN      12.3        4L        3.8           M          1800*850*1500   830

    MC93FP       93        75   84        67   NEF45SM3.A82     IT      19.4        4L        4.5           M          1800*850*1500   830

    MC111FP      111       89   101       81   NEF45TM2A.A96    IT      22          4L        4.5           M          1800*850*1500   830

    MC136FP      136       109  123       98   NEF45TM3.A120    IT      27.6        4L        4.5           M          1800*850*1500   830

    MC139FP      139       111  126       101  NEF67SM1.A125    IT      29.3        6L        6.7           M          2500*950*1650   2030

    MC175FP      175       140  159       127  NEF67TM3A.A156   IT      36          6L        6.7           M          2500*950*1650   2030

    MC190FP      190       152  173       138  NEF67TM4.A170    IT      36.6        6L        6.7           M          2500*950*1650   2030

    MC224FP      224       179  204       163  NEF67TM7.A200    IT      42.1        6L        6.7           M          2500*950*1650   2030

    MC274FP      274       219  249       199  NEF67TE8P.A263   IT      44          6L        6.7           ECR        2800*1150*1850  3030

    MC348FP      348       278  320       256  CURSOR87TE4      FR      72.9        6L        8.7           ECR        3200*1300*1900  3750

    MC384FP      384       307  349       279  CURSOR13TE2A     FR      70          6L        12.9          EUI        3200*1300*1900  3750

    MC455FP      455       364  414       331  CURSOR13TE3A     FR      85.8        6L        12.9          EUI        3200*1300*1900  3750

    MC492FP      492       393  440       352  CURSOR13TE6W     FR      89.9        6L        12.9          ECR        3200*1300*1900  3750

    MC545FP      545       436  505       404  CURSOR13TE7W     FR      100.6       6L        12.9          ECR        3200*1300*1900  3750

    MC661FP      661       529  600       480  CURSOR16TE1W     FR      127.2       6L        15.9          ECR        3750*1750*2352  6453

    Powered by   FPT                                                                                              60HZ: 110-480V 25-686KVA

                      LTP            PRP              Engine            Fuel Cons.            Displacement             Dimention       Weight

    Model                                                                           Cylinder                     Gov.

                     KVA / KW        KVA/KW    Model            Origin  L/H (100%)                  L                  L*W*H (MM)      (KGS)

    MC25FP       25        20   25        20   R24MANS01.23A02  CN      5.59            4L       2.4              M    1800*850*1500   650

    MC36FP       36        29   33        26   R24MSNS01.31A02  CN      6.66            4L       2.4              M    1800*850*1500   650

    MC41FP       41        33   37        30   R24MSNS01.40A02  CN      8.2             4L       2.4              M    1800*850*1500   650

    MC57FP       57        46   52        41   R38MSNS01.55A01  CN      10.2            4L       3.8              M    1800*850*1500   750

    MC69FP       69        56   63        50   R38MSNS01.66A01  CN      12.3            4L       3.8              M    1800*850*1500   830

    MC100FP      100       80   91        72   NEF45SM3.A82     IT      /               4L       4.5              M    1800*850*1500   830

    MC123FP      123       99   112       90   NEF45TM2A.A96    IT      17.3            4L       4.5              M    1800*850*1500   830

    MC190FP      190       149  172       137  NEF67TM3A.A156   IT      40.1            6L       6.7              M    2500*950*1650   2030

    MC292FP      292       233  264       211  NEF67TE8P.A263   IT      41              6L       6.7             ECR   2800*1150*1850  3030

    MC387FP      387       310  356       285  CURSOR87TE4      FR      86.1            6L       8.7             ECR   2800*1150*1850  3030

    MC419FP      419       335  380       304  CURSOR13TE2A     FR      76.1            6L       12.9             EUI  3200*1300*1900  3750

    MC468FP      468       374  423       338  CURSOR13TE3A     FR      98.1            6L       12.9             EUI  3200*1300*1900  3750

    MC539FP      539       431  475       380  CURSOR13TE6W     FR      102             6L       12.9            ECR   3200*1300*1900  3750

    MC563FP      563       450  508       407  CURSOR13TE7W     FR      110.9           6L       12.9            ECR   3200*1300*1900  3750

    MC686FP      686       549  621       497  CURSOR16TE1W     FR      137.0           6L       12.9            ECR   3750*1750*2352  6453

35

## trang 20 phải
SCANIA

Powered  by  SCANIA                                                                                 50HZ: 220-440V 275-800KVA

              LTP            PRP       Engine                   Fuel Cons.            Displacement        Dimention       Weight

Model                                                                       Cylinder                Gov.

         KVA  /    KW   KVA/KW         Model            Origin  L/H (100%)            L                   L*W*H (MM)      (KGS)

MC275S   275       220  250       200  DC09 072A 02-11  SWE     50.85       5L        9.3           ECU   3000*960*1130   2805

MC313S   313       250  275       224  DC09 072A 02-12  SWE     56.00       5L        9.3           ECU   3000*960*1130   2805

MC330S   330       264  300       240  DC13 507A 300    SWE     57.96       6L        12.7          ECU   3300*1130*1820  2851

MC330S   330       264  300       240  DC09 072A 02-13  SWE     63.01       5L        9.3           ECU   3000*960*1130   2851

MC360S   360       288  330       264  DC09 072A 02-14  SWE     67.00       5L        9.3           ECU   3000*960*1130   2873

MC385S   385       308  350       280  DC13 507A 350    SWE     67.23       6L        12.7          ECU   3300*1130*1820  2980

MC400S   400       320  375       300  DC13 072A 02-11  SWE     70.63       6L        12.7          ECU   3300*1130*1820  3181

MC440S   440       352  400       320  DC13 507A 400    SWE     76.49       6L        12.7          ECU   3400*1130*1820  3280

MC450S   450       360  400       320  DC13 072A 02-12  SWE     79.52       6L        12.7          ECU   3300*1130*1820  3231

MC495S   495       396  450       360  DC13 507A 450    SWE     85.76       6L        12.7          ECU   3450*1130*1820  3310

MC500S   500       400  450       360  DC13 072A 02-13  SWE     89.23       6L        12.7          ECU   3380*1130*1820  3431

MC535S   535       428  480       384  DC13 093A 02-72  SWE     99.20       6L        12.7          ECU   3300*1130*1820  3500

MC535S   535       428  480       384  DC13 093A 02-73  SWE     99.20       6L        12.7          ECU   3300*1130*1820  3500

MC535S   535       428  480       384  DC13 093A 02-74  SWE     99.20       6L        12.7          ECU   3300*1130*1820  3500

MC535S   535       428  480       384  DC13 093A 02-75  SWE     99.20       6L        12.7          ECU   3300*1130*1820  3500

MC550S   550       440  500       400  DC13 072A 02-14  SWE     100.11      6L        12.7          ECU   3450*1130*1820  3500

MC550S   550       440  500       400  DC13 507A 500    SWE     94.16       6L        12.7          ECU   3450*1130*1820  3400

MC567S   567       496  514       451  DC16 093A 02-51  SWE     100.34      8V        16.4          ECU   3520*1310*2170  3550

MC605S   605       484  550       440  DC13 507A 550    SWE     103.21      6L        12.7          ECU   3500*1130*1820  3450

MC613S   613       535  555       486  DC16 093A 02-52  SWE     108.60      8V        16.4          ECU   3520*1310*2170  3600

MC660S   660       528  600       480  DC13 507A 600    SWE     112.48      6L        12.7          ECU   3500*1130*1820  3860

MC660S   660       528  625       500  DC13 507A 625    SWE     119.80      6L        12.7          ECU   3500*1130*1820  3860

MC660S   660       528  600       480  DC16 093A 02-53  SWE     121.00      8V        16.4          ECU   3500*1500*2150  3894

MC660S   660       528  600       480  DC16 078A 02-41  SWE     122.51      8V        16.4          ECU   3500*1500*2180  4064

MC700S   700       560  640       512  DC16 093A 02-54  SWE     129.00      8V        16.4          ECU   3500*1500*2180  4180

MC715S   715       572  650       520  DC16 078A 02-42  SWE     132.11      8V        16.4          ECU   3500*1500*2180  4306

MC770S   770       616  700       560  DC16 078A 02-43  SWE     141.94      8V        16.4          ECU   3500*1500*2180  4586

MC800S   800       640  750       600  DC16 078A 02-45  SWE     147.20      8V        16.4          ECU   3550*1500*2180  4720

Powered  by  SCANIA                                                                                 60HZ: 110-480V 310-800KVA

              LTP            PRP       Engine                   Fuel Cons.            Displacement        Dimention       Weight

Model                                                                       Cylinder                Gov.

         KVA  /  KW     KVA/KW         Model            Origin  L/H (100%)            L                   L*W*H (MM)      (KGS)

MC310S   310       248  280       224  DC09 072A 02-11  SWE     58.87       5L        9.3           ECU   3000*960*1130   2805

MC330S   330       264  300       240  DC13 507A 300    SWE     59.91       6L        12.7          ECU   3300*1130*1820  2851

MC330S   330       264  300       240  DC09 072A 02-12  SWE     56.00       5L        9.3           ECU   3000*960*1130   2805

MC360S   360       288  330       264  DC09 072A 02-13  SWE     71.85       5L        9.3           ECU   3000*960*1130   2851

MC385S   385       308  350       280  DC13 507A 350    SWE     0.00        6L        12.7          ECU   3300*1130*1820  2980

MC413S   413       330  375       300  DC09 072A 02-14  SWE     67.00       5L        9.3           ECU   3000*960*1130   2873

MC440S   440       352  400       320  DC13 507A 400    SWE     78.65       6L        12.7          ECU   3400*1130*1820  3280

MC460S   460       368  420       336  DC13 072A 02-11  SWE     83.26       6L        12.7          ECU   3300*1130*1820  3181

MC495S   495       396  450       360  DC13 507A 450    SWE     88.01       6L        12.7          ECU   3450*1130*1820  3310

MC500S   500       400  450       360  DC13 072A 02-12  SWE     93.23       6L        12.7          ECU   3300*1130*1820  3231

MC550S   550       440  500       400  DC13 507A 500    SWE     96.51       6L        12.7          ECU   3450*1130*1820  3400

MC550S   550       440  500       400  DC13 072A 02-13  SWE     103.30      6L        12.7          ECU   3380*1130*1820  3431

MC560S   560       448  510       408  DC13 072A 02-14  SWE     103.30      6L        12.7          ECU   3450*1130*1820  3500

MC552S   552       442  501       401  DC13 093A 02-72  SWE     106.00      6L        12.7          ECU   3300*1130*1820  3500

MC553S   553       442  501       400  DC16 093A 02-51  SWE     105.90      8V        16.4          ECU   3520*1310*2170  3550

MC600S   600       480  550       440  DC16 093A 02-52  SWE     114.00      8V        16.4          ECU   3520*1310*2170  3600

MC605S   605       484  550       440  DC13 507A 550    SWE     105.66      6L        12.7          ECU   3500*1130*1820  3450

MC607S   607       486  550       440  DC13 093A 02-73  SWE     116.05      6L        12.7          ECU   3300*1130*1820  3500

MC625S   625       500  566       453  DC13 093A 02-74  SWE     119.40      6L        12.7          ECU   3300*1130*1820  3500

MC662S   662       530  600       480  DC13 093A 02-75  SWE     126.34      6L        12.7          ECU   3300*1130*1820  3500

MC660S   660       528  600       480  DC13 507A 600    SWE     115.03      6L        12.7          ECU   3500*1130*1820  3860

MC660S   660       528  625       500  DC13 507A 625    SWE     121.13      6L        12.7          ECU   3500*1130*1820  3860

MC660S   660       528  600       480  DC16 093A 02-53  SWE     120.10      8V        16.4          ECU   3500*1500*2150  3894

MC660S   660       528  600       480  DC16 078A 02-41  SWE     126.51      8V        16.4          ECU   3500*1500*2180  4064

MC715S   715       572  650       520  DC16 078A 02-42  SWE     136.46      8V        16.4          ECU   3500*1500*2180  4306

MC720S   720       576  652       521  DC16 093A 02-54  SWE     138.51      8V        16.4          ECU   3500*1500*2180  4180

MC772S   772       678  702       562  DC16 078A 02-43  SWE     146.88      8V        16.4          ECU   3500*1500*2180  4586

MC800S   800       640  750       600  DC16 078A 02-45  SWE     151.62      8V        16.4          ECU   3550*1500*2180  4720

                                                                                                                                  36

## trang 21 trái
    YANMAR

    Powered by  YANMAR                                                                                     50HZ: 220-440V  11-62KVA

                    LTP          PRP       Engine                Fuel Cons.            Displacement        Dimention       Weight

    Model                                                                    Cylinder                Gov.

                KVA / KW     KVA/KW        Model         Origin  L/H (100%)            L                   L*W*H (MM)      (KGS)

    MC11YM      11       9   10       8    3TNV82A-GGE   JP      3.10        3L/NA     1.331         M/T2  1350*620*1280   360

    MC14YM      14       11  13       10   3TNV88-GGE    JP      3.56        3L/NA     1.642         M/T2  1350*620*1280   380

    MC17YM      17       13  15       12   3TNV84T-GGE   JP      4.46        3L/TC     1.496         M/T2  1350*620*1280   380

    MC19YM      19       15  18       14   4TNV88-GGE    JP      4.78        3L/NA     2.190         M/T2  1500*620*1280   420

    MC22YM      22       18  20       16   4TNV84T-GGE   JP      5.57        4L/TC     1.995         M/T2  1500*620*1280   430

    MC33YM      33       26  30       24   4TNV98-GGE    JP      8.44        4L/NA     3.319         M/T2  1650*750*1320   580

    MC47YM      47       37  43       34   4TNV98T-GGE   JP      9.96        4L/TC     3.319         M/T2  1650*750*1320   640

    MC55YM      55       44  50       40   4TNV106-GGE   JP      14.90       4L/NA     4.412         M/T2  1680*850*1320   715

    MC62YM      62       50  56       45   4TNV106T-GGE  JP      14.90       4L/TC     4.412         M/T2  1680*850*1320   720

    MC9YM       9        7   8        6.6  3TNV76-GGE    JP      30          3L/NA     1.116         E/T3  1350*620*1280   320

    MC11YM      11       9   10       8    3TNV82A-BGGE  JP      3.17        3L/NA     1.331         E/T3  1350*620*1280   360

    MC14YM      14       11  13       10   3TNV88-BGGE   JP      3.65        3L/NA     1.642         E/T3  1350*620*1280   380

    MC32YM      32       25  29       23   3TNV84T-BGGE  JP      4.57        3L/TC     1.496         E/T3  1350*620*1280   380

    MC19YM      19       15  18       14   4TNV88-BGGE   JP      4.90        4L/NA     2.190         E/T3  1500*620*1280   420

    MC22YM      22       18  20       16   4TNV84T-BGGE  JP      5.57        4L/TC     1.995         E/T3  1500*620*1280   430

    MC33YM      33       26  30       24   4TNV98-ZGGE   JP      8.55        4L/NA     3.319         E/T3  1650*750*1320   580

    MC47YM      47       37  43       34   4TNV98T-ZGGE  JP      10.40       4L/TC     3.319         E/T3  1650*750*1320   640

    Powered by  YANMAR                                                                                     60HZ: 110-480V  12-69KVA

                    LTP          PRP       Engine                Fuel Cons.            Displacement        Dimention       Weight

    Model                                                                    Cylinder                Gov.

                KVA / KW        KVA/KW     Model         Origin  L/H (100%)               L                L*W*H (MM)      (KGS)

    MC12YM      12       10  11       8.8  3TNV82A-GGE       JP  3.63        3L/NA     1.331         M/T2  1350*620*1280   360

    MC15YM      15       12  14       11   3TNV88-GGE        JP  4.29        3L/NA     1.642         M/T2  1350*620*1280   380

    MC19YM      19       15  18       14   3TNV84T-GGE       JP  5.22        3L/TC     1.496         M/T2  1350*620*1280   380

    MC22YM      22       18  20       16   4TNV88-GGE        JP  5.71        3L/NA     2.190         M/T2  1500*620*1280   420

    MC25YM      25       20  23       18   4TNV84T-GGE       JP  7.06        4L/TC     1.995         M/T2  1500*620*1280   430

    MC41YM      41       33  38       30   4TNV98-GGE        JP  10.01       4L/NA     3.319         M/T2  1650*750*1320   580

    MC52YM      52       42  48       38   4TNV98T-GGE       JP  11.89       4L/TC     3.319         M/T2  1650*750*1320   640

    MC61YM      61       48  55       44   4TNV106-GGE       JP  14.00       4L/NA     4.412         M/T2  1680*850*1320   715

    MC69YM      69       55  63       50   4TNV106T-GGE      JP  15.80       4L/TC     4.412         M/T2  1680*850*1320   720

    MC10YM      10        8  9        7.2  3TNV76-GGE        JP  3.00        3L/NA     1.116         E/T3  1350*620*1280   320

    MC12YM      12       10  11       8.8  3TNV82A-BGGE      JP  3.72        3L/NA     1.331         E/T3  1350*620*1280   360

    MC15YM      15       12  14       11   3TNV88-BGGE       JP  4.39        3L/NA     1.642         E/T3  1350*620*1280   380

    MC19YM      19       15  18       14   3TNV84T-BGGE      JP  7.23        3L/TC     1.496         E/T3  1350*620*1280   380

    MC22YM      22       18  20       16   4TNV88-BGGE       JP  5.86        4L/NA     2.190         E/T3  1500*620*1280   420

    MC25YM      25       20  23       18   4TNV84T-BGGE      JP  7.06        4L/TC     1.995         E/T3  1500*620*1280   430

    MC41YM      41       33  38       30   4TNV98-ZGGE       JP  10.14       4L/NA     3.319         E/T3  1650*750*1320   580

    MC52YM      52       42  48       38   4TNV98T-ZGGE      JP  12.54       4L/TC     3.319         E/T3  1650*750*1320   640

37

## trang 21 phải
ISUZU

Powered  by ISUZU                                                                                                                 50HZ: 220-440V    22-55KVA

             LTP                  PRP                  Engine              Fuel Cons.                  Displacement                     Dimention      Weight

Model                                                                                        Cylinder                       Gov.

          KVA  /  KW         KVA/KW                    Model    Origin     L/H (100%)                          L                     L*W*H (MM)        (KGS)

MC22IS   22       18         20        16           JE493DB-04         CN      4.38              4L            2.77         M     1600*820*1100        600

MC28IS   28       22         25        20           JE493DB-02         CN      5.47              4L            2.77         M     1600*820*1100        620

MC33IS   33       26         30        24          JE493ZDB-04         CN      6.29              4L            2.77         M     1700*850*1150        650

MC41IS   41       33         38        30        JE493ZLDB-02          CN      7.50              4L            2.77         M     1700*850*1150        670

MC55IS   55       44         50        40        JE493ZLDC-02          CN      12.80             4L            2.85         M     1950*730*1200        750

MC22IS   22       18         20        16          JE493DBE-04         CN      5.75              4L            2.77         E     1600*820*1100        600

MC28IS   28       22         25        20          JE493DBE-02         CN      6.57              4L            2.77         E     1600*820*1100        620

MC33IS   33       26         30        24        JE493ZDBE-04          CN      7.33              4L            2.77         E     1700*850*1150        650

MC41IS   41       33         38        30       JE493ZLDBE-02          CN      9.50              4L            2.77         E     1700*850*1150        670

MC55IS   55       44         50        40       JE493ZLDCE-02          CN      12.75             4L            2.85         E     1700*850*1150        690

Powered  by ISUZU                                                                                                                 60HZ: 110-480V       28-69KVA

             LTP                  PRP                  Engine              Fuel Cons.                  Displacement                     Dimention      Weight

Model                                                                                        Cylinder                       Gov.

          KVA  /  KW         KVA/KW                    Model    Origin     L/H (100%)                          L                     L*W*H (MM)        (KGS)

MC28IS   28       22         25        20           JE493DB-03         CN      5.47              4L            2.77         M     1600*820*1100        620

MC33IS   33       26         30        24           JE493DB-01         CN      6.57              4L            2.77         M     1600*820*1100        630

MC41IS   41       33         38        30          JE493ZDB-03         CN      7.00              4L            2.77         M     1600*820*1100        640

MC50IS   50       40         45        36        JE493ZLDB-01          CN      7.54              4L            2.77         M     1700*850*1150        670

MC69IS   69       55         63        50        JE493ZLDC-01          CN      9.00              4L            2.85         M     1700*850*1150        690

MC28IS   28       22         25        20          JE493DBE-03         CN      6.85              4L            2.77         E     1600*820*1100        620

MC33IS   33       26         30        24          JE493DBE-01         CN      7.33              4L            2.77         E     1600*820*1100        630

MC41IS   41       33         38        30        JE493ZDBE-03          CN      8.90              4L            2.77         E     1600*820*1100        640

MC50IS   50       40         45        36       JE493ZLDBE-01          CN      11.50             4L            2.77         E     1700*850*1150        670

MC69IS   69       55         63        50        JE493ZLDCE-01         CN      15.00             4L            2.85         E     1700*850*1150        690

KUBOTA

Powered by   KUBOTA                                                                                                               50HZ: 220-440V 8.3-39KVA

                       LTP                  PRP                 Engine                Fuel Cons.               Displacement             Dimention      Weight

Model                                                                                                Cylinder                     Gov.

                  KVA / KW             KVA/KW                   Model      Origin     L/H (100%)                     L                  L*W*H (MM)     (KGS)

MC8.3KT           8.3       6.6        7.5          6  D905-E2BG           JP          1.89            3L/NA         0.898        M     1410*580*1100  330

MC11KT            11        8.8        10           8  D1105-E2BG          JP          2.44            3L/NA         1.123        M     1410*580*1100  350

MC13.8KT       13.8         11    12.5           10    V1505-E2BG          JP          3.23            4L/NA         1.498        M     1510*580*1100  380

MC16.5KT       16.5         13.2       15        12    D1703-E2BG          JP          3.51            3L/NA         1.647        M     1570*630*1130  460

MC16.5KT       16.5         13.2       15        12    D1803-M-DI-BG       TH          3.95            3L/NA         1.826        M     1570*630*1130  460

MC22KT            22        17.6       20        16    V2403-M-DI-BG       TH          5.12            4L/NA         2.434        M     1750*660*1130  600

MC22KT            22        17.6       20        16    V2203-E2BG          JP          4.71            4L/NA         2.197        M     1750*660*1130  600

MC25KT            25        20    22.5           18    V2003-T-E2BG        JP          5.59            4L/TC         1.999        M     1750*660*1200  620

MC30KT            30        24    27.5           22    V3300-E2BG          JP          7.52            4L/NA         3.318        M     1900*700*1330  860

MC39KT            39        30.8       35        28    V3300-T-E2BG        JP          8.91            4L/TC         3.318        M     1900*700*1330  860

Powered  by  KUBOTA                                                                                                                  60HZ: 110-480V 8-47KVA

                  LTP                      PRP                  Engine               Fuel Cons.                Displacement             Dimention      Weight

Model                                                                                                Cylinder                     Gov.

               KVA / KW                KVA/KW                 Model        Origin    L/H (100%)                      L                  L*W*H (MM)     (KGS)

MC8KT          8       6.6        7.5           6      D905-E2BG           JP          2.24          3L/NA           0.898        M     1410*580*1100  330

MC11KT       11        8.8        10            8      D1105-E2BG          JP          2.76          3L/NA           1.123        M     1410*580*1100  350

MC14KT       14        11         13            10     V1505-E2BG          JP          3.63          4L/NA           1.498        M     1510*580*1100  380

MC17KT       17        13.2       15            12     D1703-E2BG          JP          4.11          3L/NA           1.647        M     1570*630*1130  460

MC17KT       17        13.2       15            12     D1803-M-DI-BG       TH          4.67          3L/NA           1.826        M     1570*630*1130  460

MC22KT       22        17.6       20            16     V2403-M-DI-BG       TH          6.02          4L/NA           2.434        M     1750*660*1130  600

MC22KT       22        17.6       20            16     V2203-E2BG          JP          5.51          4L/NA           2.197        M     1750*660*1130  600

MC28KT       28        22         25            20     V2003-T-E2BG        JP          6.72          4L/TC           1.999        M     1750*660*1200  620

MC39KT       39        30.8       35            28     V3300-E2BG          JP          9.18          4L/NA           3.318        M     1900*700*1330  860

MC47KT       47        37.4       43            34     V3300-T-E2BG        JP         10.88          4L/TC           3.318        M     1900*700*1330  860

                                                                                                                                                                 38

## trang 22 trái

## trang 22 phải
