URL: https://www.mhi.com.cn/product/gasturbines/lineup/m701j/
Accessed: 2026-11-13

三菱重工业（中国）有限公司_M701J系列
新闻中心
全球网络
关于我们
关于我们
集团概况
发展历程
MISSION NET ZERO
总部信息
企业方针
全球行动基准
个人信息保护方针
安全健康方针
环境基本方针及行动准则
人权方针
全球化推进事项
在华发展
在华机构
产品目录
产品目录
电力设备
冶金制造
固废处理
制冷供热
交通运输
工业生产
船用设备
化工用压缩机
汽车制造
纸工机械
柴油发动机
叉车
技术与研发
技术与研发
构建碳中和社会
创新与变革
部分核心技术简介
材料
化学
制造
强度与结构
振动与音响
机械
流体
涡轮
燃烧
传热
电力、电气、电子
AI・DX
IoT与安全
控制与传感器信息处理
通信与网络
为顾客提供价值
提高生产效率
设计
研发与挑战
可持续发展
可持续发展
概况
SDGs贡献
解决能源问题
AI/数字化
构建安心安全的社会
对环保的贡献及举措
漫画解说
在华公益活动介绍
返回
关于我们
集团概况
发展历程
MISSION NET ZERO
总部信息
企业方针
全球行动基准
个人信息保护方针
安全健康方针
环境基本方针及行动准则
人权方针
全球化推进事项
在华发展
在华机构
产品目录
电力设备
冶金制造
固废处理
制冷供热
交通运输
工业生产
船用设备
化工用压缩机
汽车制造
纸工机械
柴油发动机
叉车
技术与研发
构建碳中和社会
创新与变革
部分核心技术简介
材料
化学
制造
强度与结构
振动与音响
机械
流体
涡轮
燃烧
传热
电力、电气、电子
AI・DX
IoT与安全
控制与传感器信息处理
通信与网络
为顾客提供价值
提高生产效率
设计
研发与挑战
可持续发展
概况
SDGs贡献
解决能源问题
AI/数字化
构建安心安全的社会
对环保的贡献及举措
漫画解说
在华公益活动介绍
HOME -
产品目录 -
电力设备 -
M701J系列 -
M701J系列
燃气轮机
燃气轮机单机出力
44万-57万kW级
联合循环出力
65万-84万kW级
联合循环效率
超过64%
实机验证高可靠性
商用机的累计运行时间 超过100万小时
采用先进技术大容量
50Hz发电用燃气轮机
J系列燃气轮机以拥有丰富运行业绩的G系列为基础，应用了作为日本国家项目实施的“1700℃级燃气轮机技术开发”成果——高温化要素技术，实现了透平入口温度1600℃。
50Hz发电用M701J型燃气轮机，于2016年初开始了商业运行。M701JAC型燃气轮机将燃烧器冷却方式从蒸汽冷却改为空气冷却，在保持与M701J型燃气轮机同水平性能的同时，实现了缩短启动时间等优异的运行性能。
特征
规格
配置
项目业绩
整体结构
燃气轮机主体沿用了20世纪70年代初至今已有40多年运行业绩的基本结构。主要内容包括：
受热影响小的空气压缩机侧轴端的驱动方式
简单的单轴、双轴支撑的组装型转子
有利于进行联合循环配置的轴流式排气
便于拆解和检修的水平拆分为两部分的燃烧室结构
压气机
压气机为轴流式，采用先进的三维设计，通过减少前段冲击波产生的损失和中后段的摩擦损失，提高了性能。通过控制入口导叶和前3级的可变定子叶片，实现了启动时的稳定运行，改善了联合循环的部分负荷情况下的性能。
燃烧器
采用在G系列中拥有丰富运行业绩的蒸汽冷却方式、促进燃料和空气更均匀混合的改良型燃料喷嘴，在透平入口温度上升的情况下，也能实现与G系列同水平的NOx排放浓度。
JAC系列的燃烧器采用风冷方式，由于无需来自底部循环的冷却蒸汽，实现了成套设备的灵活运行。
透平
虽然透平入口温度比G系列高100℃，但通过应用“1700℃级燃气轮机技术开发”的成果——高性能冷却技术和先进的热障涂层（TBC），保持了与传统机型同水平的叶片金属温度。
主要结构
| | | M701J | M701JAC
| 压气机 | 级数 | 15 | 15
| 燃烧器 | 个数 | 22 | 22
| 冷却方式 | 蒸汽冷却 | 风冷
| 透平 | 级数 | 4 | 4
| 转子类型 | 单轴式 | 单轴式
| 输出轴 | 压气机侧 | 压气机侧
| 额定转速 | 3,000 rpm | 3,000 rpm
| 燃气轮机主体 | 长×宽×高 | 16.7×6.5×6.9 m | 16.7×6.5×6.9 m
| 大约重量 | 550 ton | 550 ton
燃气轮机单机性能
| | | M701J | M701JAC（2015） | M701JAC（2018）
| 频率 | 50 Hz | 50 Hz | 50 Hz
| ISO工况额定出力 | 478,000 kW | 574,000 kW | 448,000 kW
| 热效率 | 42.3 % LHV | 43.4 % LHV | 44.0 % LHV
| 热消耗率（LHV标准） | 8,511 kJ/kWh | 8,295 kJ/kWh | 8,182 kJ/kWh
| 排气流量 | 896 kg/s | 1,024 kg/s | 765 kg/s
| 排气温度 | 630 ℃ | 646 ℃ | 663 ℃
| 气体排放物 | NOx | 25 ppm@15%O 2 | 25 ppm@15%O 2 | 25 ppm@15%O 2
| CO | 9 ppm@15%O 2 | 9 ppm@15%O 2 | 9 ppm@15%O 2
| 负荷调节比 | 50 % | 50 % | 50 %
| 负荷调节速度 | 58,000 kW/分 | 66,000 kW/分 | 53,000 kW/分
| 启动时间 | 30分 | 30分 | 30分
联合循环性能
| | | M701J | M701JAC（2015） | M701JAC（2018）
| 1 on 1 （单轴式） | 成套设备 出力 | 701,000 kW | 840,000 kW | 650,000 kW
| 成套设备 热效率 | 62.3 % LHV | ＞64.0 % LHV | ＞64.0 % LHV
| 2 on 1 | 成套设备 出力 | - | |
| 成套设备 热效率 | - | |
| 启动时间 | - | |
配置示例 - 单轴式
燃气轮机
汽轮机
发电机
进气过滤器
余热锅炉
电气/控制系统
主变压器
凝气器
配置示例 – 分轴式（2 on 1）
燃气轮机
GT发电机
汽轮机
ST发电机
进气过滤器
余热锅炉
电气/控制系统
GT主变压器
ST主变压器
凝气器
主要项目业绩
株式会社 JERA/川崎火力发电厂1、2号系列
3,420,000kW、M701G2×4 &M701J×2
最近的订单业绩
| | | 形式×台数 | 开始商业运行 | 成套设备规格
| 株式会社 JERA/川崎火力发电厂2号系列 | M701J×2 | 2016 | 联合循环
| 广东能源珠江GTCC发电厂（中国） | M701J×2 | 2023 | 联合循环
特征
规格
配置
项目业绩
产品目录
电力设备
GTCC
Steam Power
产品目录（Product LineUp）
燃气轮机
发电用大型设备
M701F系列
M701J系列
发电用中小型设备
H25系列
H100系列
汽轮机
锅炉
控制系统
服务（Service LineUp）
燃气轮机
汽轮机
锅炉
长期服务协议
在华据点网络
三菱动力 (中国) 投资有限公司
三菱动力燃气轮机工程技术(南京)有限公司
三菱重工东方燃气轮机(广州)有限公司
化工用压缩机
冶金制造
固废处理
交通运输
工业生产
船用设备
制冷供热
汽车制造
纸工机械
柴油发动机
叉车
关于我们
集团概况
发展历程
MISSION NET ZERO
总部信息
企业方针
在华发展
在华机构
产品目录
电力设备
船用设备
冶金制造
化工用压缩机
固废处理
汽车制造
制冷供热
纸工机械
交通运输
柴油发动机
工业生产
叉车
技术与研发
构建碳中和社会
创新与变革
部分核心技术简介
研发与挑战
可持续发展
概况
SDGs贡献
对环保的贡献及举措
漫画解说
在华公益活动介绍
新闻中心
最新动态
重要声明
全球网络
回到顶部
FOLLOW US :
网站地图
网站利用条件
沪公网安备
31010502004885号
沪ICP备09085003号
© MITSUBISHI HEAVY INDUSTRIES(CHINA), LTD.
扫码关注我们
即将跳转到三菱重工空调系统（上海）有限公司官方网站
确定
