URL: https://www.mhi.com.cn/product/gasturbines/lineup/h25/
Accessed: 2026-11-13

三菱重工业（中国）有限公司_H25系列
新闻中心
全球网络
关于我们
关于我们
集团概况
发展历程
MISSION NET ZERO
总部信息
企业方针
全球行动基准
个人信息保护方针
安全健康方针
环境基本方针及行动准则
人权方针
全球化推进事项
在华发展
在华机构
产品目录
产品目录
电力设备
冶金制造
固废处理
制冷供热
交通运输
工业生产
船用设备
化工用压缩机
汽车制造
纸工机械
柴油发动机
叉车
技术与研发
技术与研发
构建碳中和社会
创新与变革
部分核心技术简介
材料
化学
制造
强度与结构
振动与音响
机械
流体
涡轮
燃烧
传热
电力、电气、电子
AI・DX
IoT与安全
控制与传感器信息处理
通信与网络
为顾客提供价值
提高生产效率
设计
研发与挑战
可持续发展
可持续发展
概况
SDGs贡献
解决能源问题
AI/数字化
构建安心安全的社会
对环保的贡献及举措
漫画解说
在华公益活动介绍
返回
关于我们
集团概况
发展历程
MISSION NET ZERO
总部信息
企业方针
全球行动基准
个人信息保护方针
安全健康方针
环境基本方针及行动准则
人权方针
全球化推进事项
在华发展
在华机构
产品目录
电力设备
冶金制造
固废处理
制冷供热
交通运输
工业生产
船用设备
化工用压缩机
汽车制造
纸工机械
柴油发动机
叉车
技术与研发
构建碳中和社会
创新与变革
部分核心技术简介
材料
化学
制造
强度与结构
振动与音响
机械
流体
涡轮
燃烧
传热
电力、电气、电子
AI・DX
IoT与安全
控制与传感器信息处理
通信与网络
为顾客提供价值
提高生产效率
设计
研发与挑战
可持续发展
概况
SDGs贡献
解决能源问题
AI/数字化
构建安心安全的社会
对环保的贡献及举措
漫画解说
在华公益活动介绍
HOME -
产品目录 -
电力设备 -
H25系列 -
H-25系列
燃气轮机
燃气轮机单机出力
3-4万kW级
联合循环出力
4-6万kW级
热电联产效率
80%以上
高可靠性
累计运行时间超过630万小时
高可靠性工业用燃气轮机
H-25燃气轮机是为50Hz/60Hz地区的发电业务和工业用途而开发，1号机组于1988年开始了商业运行。
此后，三菱重工不断改进H-25系列燃气轮机的设计，并通过反馈在H系列燃气轮机中得到验证的先进要素技术和材料技术，不断提高产品性能。
特征
规格
配置
热电联产
项目业绩
概要
H-25燃气轮机是一款重型燃气轮机，利用三菱重工在燃气轮机制造方面的丰富经验，实现了高效率。
通过与余热锅炉的组合，作为联合循环或热电联产系统等复合循环发电成套设备，实现了高效率。
H-25系列燃气轮机的单机出力为41,000千瓦，1拖1联合循环出力约为60,000千瓦，2拖1联合循环出力约为120,000千瓦。此外，当采用热电联产时，最多可供应约70吨/小时的蒸汽。
特征
重型：考虑到维护和长期连续运行的高可靠性结构
高效率：通过不同系统构成实现高性能（单循环、联合循环、热电联产）
适用多种燃料：1类重油、轻油、副产气、天然气等
模块化设计：方便运输和安装
主要结构
| | | H-25
| 压气机 | 级数 | 17
| 燃烧器 | 个数 | 10
| 冷却方式 | 风冷
| 透平 | 级数 | 3
| 转子类型 | 单轴式
| 输出轴 | 透平侧
| 额定转速 | 7,280 rpm
| 燃气轮机主体 | 长×宽×高 | 7.9 × 3.8 × 3.9m
| 大约重量 | 55 ton
燃气轮机单机性能
| | | H-25
| 频率 | 50/60 Hz
| ISO工况额定出力 | 41,030 kW
| 热效率 | 36.2％ LHV
| 热消耗率（LHV标准） | 9,949 kJ/kWh
| 排气流量 | 114 kg/s
| 排气温度 | 569 ℃
| 气体排放物 | NOx | 15 ppm@15％O 2
| CO | 9 ppm@15％O 2
| 负荷调节比 | 50％
| 负荷调节速度 | 3,400 kW/分
| 启动时间 | 22 分
联合循环性能
| | | H-25
| 1 on 1 | 成套设备出力 | 60,100 kW
| 成套设备热效率 | 54.0％ LHV
| 2 on 1 | 成套设备出力 | 121,400 kW
| 成套设备热效率 | 54.5％ LHV
| 启动时间 | 55 分
模块化设计
H-25模块化设计具有以下优点
最大限度地减少现场安装作业和时间
布局灵活
交货期短
重量
| | | 模块化 | H-25
| 1 | 燃气轮机 | 55 ton
| 2 | 润滑油箱、减速机、辅机 | 63 ton
| 3 | 发电机 | 83 ton
| 4 | 进气系统 | 36 ton
| 5 | 排气系统（不含静音管道、烟囱） | 8 ton
配置示例 - 单循环
配置示例 - 热电联产
配置示例 - 1拖1联合循环
配置示例 - 2拖1联合循环
H-25热电联产成套设备可实现同类产品中最大的蒸汽供应量和高热效率。
三菱重工提供可以满足电力和蒸汽综合需求的项目成套。
| | | H-25
| 燃气轮机出力 | 39,600 kW
| 蒸汽发生量（6 MPa / 300 ℃） ） | 79 ton/h
| 热电联供效率 | 80% LHV 以上
以上为ISO条件下（大气压力：1,013hPa，大气温度：15℃，相对湿度：60%）、使用天然气燃料时的发电端性能值。
系统构成
蒸汽发生量 余热锅炉（HRSG） 不带补燃
蒸汽发生量 余热锅炉（HRSG） 带补燃
主要项目业绩
H-25燃气轮机项目（委内瑞拉）
H-25燃气轮机项目（印度尼西亚）
H-25燃气轮机项目（日本）
H-25燃气轮机项目（巴哈马）
最近的订单业绩
| | | 台数 | 开始商业运行 | 成套设备规格
| 东北电力（株）新泻发电厂 | 2 | 2011 | 联合循环
| 东北电力（株）新泻发电厂 | 1 | 2012 | 单循环
| 中国琥珀能源安吉电厂 | 1 | 2012 | 联合循环
| Tatarstan AMMONI Fertilizer, AMMONI, 俄罗斯 | 1 | 2015 | 热电联产
| Keramasan Power Plant Extension, PLN, 印度尼西亚 | 2 | 2013 | 联合循环
| 关西电力（株）姬路第一发电厂 GT1号机组、GT2号机组 | 2 | 2012 | 单循环
| Queen Elizabeth, SaskPower, 加拿大 | 3 | 2015 | 联合循环
| Blue Hills Power Station, Bahamas Electricity, 巴哈马 | 1 | 2013 | 单循环
| Yosu, LG Chem, 韩国 | 1 | 2014 | 热电联产
| 冲绳电力（株）吉之浦燃气轮机发电厂 | 1 | 2015 | 单循环
| Daesan, LG Chem, 韩国 | 1 | 2015 | 热电联产
| 中国宁波 科丰热电 | 1 | 2015 | 联合循环
| Korea Petrochemical Ind. Co., Ltd., 韩国 | 1 | 2017 | 热电联产
特征
规格
配置
热电联产
项目业绩
产品目录
电力设备
GTCC
Steam Power
产品目录（Product LineUp）
燃气轮机
发电用大型设备
M701F系列
M701J系列
发电用中小型设备
H25系列
H100系列
汽轮机
锅炉
控制系统
服务（Service LineUp）
燃气轮机
汽轮机
锅炉
长期服务协议
在华据点网络
三菱动力 (中国)
投资有限公司
三菱动力燃气轮机工程技术(南京)有限公司
三菱重工东方燃气轮机(广州)有限公司
化工用压缩机
冶金制造
固废处理
交通运输
工业生产
船用设备
制冷供热
汽车制造
纸工机械
柴油发动机
叉车
关于我们
集团概况
发展历程
MISSION NET ZERO
总部信息
企业方针
在华发展
在华机构
产品目录
电力设备
船用设备
冶金制造
化工用压缩机
固废处理
汽车制造
制冷供热
纸工机械
交通运输
柴油发动机
工业生产
叉车
技术与研发
构建碳中和社会
创新与变革
部分核心技术简介
研发与挑战
可持续发展
概况
SDGs贡献
对环保的贡献及举措
漫画解说
在华公益活动介绍
新闻中心
最新动态
重要声明
全球网络
回到顶部
FOLLOW US :
网站地图
网站利用条件
沪公网安备
31010502004885号
沪ICP备09085003号
© MITSUBISHI HEAVY INDUSTRIES(CHINA), LTD.
扫码关注我们
即将跳转到三菱重工空调系统（上海）有限公司官方网站
确定
