URL: https://www.mhi.com.cn/product/gasturbines/lineup/h100/
Accessed: 2026-11-13

三菱重工业（中国）有限公司_H25系列
新闻中心
全球网络
关于我们
关于我们
集团概况
发展历程
MISSION NET ZERO
总部信息
企业方针
全球行动基准
个人信息保护方针
安全健康方针
环境基本方针及行动准则
人权方针
全球化推进事项
在华发展
在华机构
产品目录
产品目录
电力设备
冶金制造
固废处理
制冷供热
交通运输
工业生产
船用设备
化工用压缩机
汽车制造
纸工机械
柴油发动机
叉车
技术与研发
技术与研发
构建碳中和社会
创新与变革
部分核心技术简介
材料
化学
制造
强度与结构
振动与音响
机械
流体
涡轮
燃烧
传热
电力、电气、电子
AI・DX
IoT与安全
控制与传感器信息处理
通信与网络
为顾客提供价值
提高生产效率
设计
研发与挑战
可持续发展
可持续发展
概况
SDGs贡献
解决能源问题
AI/数字化
构建安心安全的社会
对环保的贡献及举措
漫画解说
在华公益活动介绍
返回
关于我们
集团概况
发展历程
MISSION NET ZERO
总部信息
企业方针
全球行动基准
个人信息保护方针
安全健康方针
环境基本方针及行动准则
人权方针
全球化推进事项
在华发展
在华机构
产品目录
电力设备
冶金制造
固废处理
制冷供热
交通运输
工业生产
船用设备
化工用压缩机
汽车制造
纸工机械
柴油发动机
叉车
技术与研发
构建碳中和社会
创新与变革
部分核心技术简介
材料
化学
制造
强度与结构
振动与音响
机械
流体
涡轮
燃烧
传热
电力、电气、电子
AI・DX
IoT与安全
控制与传感器信息处理
通信与网络
为顾客提供价值
提高生产效率
设计
研发与挑战
可持续发展
概况
SDGs贡献
解决能源问题
AI/数字化
构建安心安全的社会
对环保的贡献及举措
漫画解说
在华公益活动介绍
HOME -
产品目录 -
电力设备 -
H-100系列 -
H-100系列
燃气轮机
燃气轮机单机出力
10-12万kW级
联合循环出力
15-17万kW级
燃气轮机单机
快速启动10分钟
也适用于发电和机械驱动
高效率双轴燃气轮机
H-100燃气轮机是为50Hz/60Hz地区的发电业务和工业用途而开发，1号机组于2010年开始了商业运行。
此后，三菱重工不断改进H-100系列燃气轮机的设计，并通过反馈在H系列燃气轮机中得到验证的先进要素技术和材料技术，不断提高产品性能。
H-100燃气轮机
特征
规格
配置
替换
项目业绩
概要
H-100燃气轮机是充分利用了三菱重工丰富的燃气轮机制造经验和H-25/15开发经验的大容量等级的双轴燃气轮机。
通过与余热锅炉的组合，作为联合循环或热电联产成套设备等复合循环发电成套设备，可实现高效率。。
H-100系列燃气轮机的单机出力为105,000～116,000千瓦，联合循环出力约为150,000～350,000千瓦。另外，由于双轴燃气轮机的特点，还可用于机械驱动。
特征
重型：考虑到维护和长期连续运行的高可靠性结构
高效率：通过不同系统构成实现高性能（单循环、联合循环、热电联产）
模块化设计：便于运输和安装
除了发电，还可用于工业机械驱动
主要结构
| | | H-100 60Hz | H-100 50Hz
| 压气机 | 级数 | 17 | 17
| 燃烧器 | 个数 | 10 | 10
| 冷却方式 | 风冷 | 风冷
| 透平 | 级数 | 高压:2 低压:2 | 高压:2 低压:2
| 转子类型 | 双轴型 | 双轴型
| 输出轴 | 透平侧 | 透平侧
| 额定转速 | 高压:4,580 rpm 低压:3,600 rpm | 高压:4,580 rpm 低压:3,000 rpm
| 燃气轮机主体 | 长×宽×高 | 12.1 × 4.5 × 5.4 m | 12.9 × 4.5 × 6.3 m
| 大约重量 | 175 ton | 216 ton
燃气轮机单机性能
| | | H-100 60Hz | H-100 50Hz
| 频率 | 60 Hz | 50 Hz
| ISO工况额定出力 | 105,780 kW | 116,450 kW
| 热效率 | 38.2％ LHV | 38.3％ LHV
| 热消耗率（LHV标准） | 9,421 kJ/kWh | 9,400 kJ/kWh
| 排气流量 | 293 kg/s | 296 kg/s
| 排气温度 | 534 ℃ | 586 ℃
| 排放物 | NOx | 9 ppm@15％O 2 | 9 ppm@15％O 2
| CO | 9 ppm@15％O 2 | 9 ppm@15％O 2
| 负荷调节比 | 50％ | 50％
| 负荷调节速度（标准/快速） | 8,000 kW/分 / 26,000 kW/分 | 9,000 kW/分 / 29,000 kW/分
| 启动时间（标准/快速） | 22 分 / 10 分 | 22 分 / 10 分
联合循环性能
| | | H-100 60Hz | H-100 50Hz
| 1 on 1 | 成套设备出力 | 150,000 kW | 171,000 kW
| 成套设备热效率 | 55.1％ LHV | 57.4％ LHV
| 2 on 1 | 成套设备出力 | 305,700 kW | 346,000 kW
| 成套设备热效率 | 56.1％ LHV | 58.0％ LHV
| 启动时间 | 45 分 | 45 分
机械驱动性能
| | | H-100 - 3,600rpm | H-100 - 3,000rpm
| ISO工况额定出力 | 144,350 hp | 160,780 hp
| 107,650 kW | 119,900 kW
| 热效率 | 38.9％ LHV | 38.9％ LHV
| 热消耗率（LHV标准） | 9,256 kJ/kWh | 9,266 kJ/kWh
| 排气流量 | 293 kg/s | 315 kg/s
| 排气温度 | 534 ℃ | 552 ℃
模块化设计
H-100模块化设计具有以下优点
最大限度地减少现场安装作业和时间
布局灵活
交货期短
重量
| | | 模块化 | H-100
| 1 | 燃气轮机 | 216 ton / 50Hz 175 ton / 60Hz
| 2 | 润滑油箱、启动装置、辅机 | 89 ton
| 3 | 发电机 | 152 ton
| 4 | 进气系统 | 140 ton
| 5 | 排气系统 | 139 ton
| 6 | 燃气阀室 | 6 ton
配置示例 - 单循环
配置示例 - 热电联产
配置示例 - 1拖1联合循环
配置示例 - 2拖1联合循环
通过用H-100燃气轮机替换投运多年的老旧燃气轮机，可以降低氮氧化物（NOx）和二氧化碳（CO 2 ）的排放，并通过提高成套设备的效率来减少燃料消耗。
燃气轮机的替换可以最大限度地利用现有的设备，不仅适用于简单循环，也适用于联合循环电厂。
替换案例
得以继续使用的主要设备
发电机
余热锅炉
汽轮机
电气设备
H-100燃气替换改造效果
| | 项目 | 现有1拖1 联合循环 | H-100 1拖1联合循环
| 60Hz | 50Hz
| 出力 | Base | +13％ | -3％
| 效率 | Base | +7％ | +11％
主要项目业绩
H-100燃气轮机项目（日本）
最近的订单业绩
| | | 台数 | 开始商业运行 | 成套设备规格
| 九州电力（株）新大分发电厂 | 6 | 2010～ | 联合循环
| 中国电力（株）柳井发电厂 | 6 | 2011～2015 | 联合循环
| Osaki CoolGen Corporation | 1 | 2017 | 煤气化联合循环发电
| （株）JERA 富津火力发电厂 | 7 | 2016～2019 | 联合循环
| （株）Gas and Power酉岛能源中心 | 1 | 2018 | 联合循环
特征
规格
配置
替换
项目业绩
产品目录
电力设备
GTCC
Steam Power
产品目录（Product LineUp）
燃气轮机
发电用大型设备
M701F系列
M701J系列
发电用中小型设备
H25系列
H100系列
汽轮机
锅炉
控制系统
服务（Service LineUp）
燃气轮机
汽轮机
锅炉
长期服务协议
在华据点网络
三菱动力 (中国) 投资有限公司
三菱动力燃气轮机工程技术(南京)有限公司
三菱重工东方燃气轮机(广州)有限公司
化工用压缩机
冶金制造
固废处理
交通运输
工业生产
船用设备
制冷供热
汽车制造
纸工机械
柴油发动机
叉车
关于我们
集团概况
发展历程
MISSION NET ZERO
总部信息
企业方针
在华发展
在华机构
产品目录
电力设备
船用设备
冶金制造
化工用压缩机
固废处理
汽车制造
制冷供热
纸工机械
交通运输
柴油发动机
工业生产
叉车
技术与研发
构建碳中和社会
创新与变革
部分核心技术简介
研发与挑战
可持续发展
概况
SDGs贡献
对环保的贡献及举措
漫画解说
在华公益活动介绍
新闻中心
最新动态
重要声明
全球网络
回到顶部
FOLLOW US :
网站地图
网站利用条件
沪公网安备
31010502004885号
沪ICP备09085003号
© MITSUBISHI HEAVY INDUSTRIES(CHINA), LTD.
扫码关注我们
即将跳转到三菱重工空调系统（上海）有限公司官方网站
确定
