URL: https://www.mhi.com/group/mhiesme/products/mgs/mu-g_series
Accessed: 2026-11-03

MU-G Series | MHI Engine System Middle East FZE
Skip to main content
MITSUBISHI HEAVY INDUSTRIES, Ltd. - Global Network
MHI Custom Search Box
Default - Header menu
Products
Products
Diesel Generator Sets
MGS Series
Data Center Application
MU-G Series
Marine Engine
Lineup for In-line Engines
Lineup for V-type Engines
Gas Generator Sets (MGS-G)
Diesel Engine Power Unit (SEP series)
Service
Service
Spare Parts
Engine Oil
Long Life Coolant (LLC)
Dealer Network
Dealer Network
Diesel Generator Sets
Marine Engine
Gas Generator Set (MGS-G)
Diesel Engine Power Unit (SEP)
Contact
About Us
Back
Products
Diesel Generator Sets
Marine Engine
Gas Generator Sets (MGS-G)
Diesel Engine Power Unit (SEP series)
Service
Spare Parts
Engine Oil
Long Life Coolant (LLC)
Dealer Network
Diesel Generator Sets
Marine Engine
Gas Generator Set (MGS-G)
Diesel Engine Power Unit (SEP)
Contact
About Us
Breadcrumb
Home -
Products -
Diesel Generator Sets -
MU-G Series
MU-G Series
Lineup for 50Hz & 60Hz
50Hz for Standby and Prime (380-415V | 3.3, 6.6, 11kV)
| Model Name | Engine Model | Stand-by (kVA) | Prime (kVA)
| Rated Speed | 1000 rpm | 750 rpm | 1000 rpm | 750 rpm
| M6U-G | S6U-PTA | 1,500 | 1,055 | 1,440 | 960
| M6U-G | S6U-PTK | 1,600 | 1,150 | 1,540 | 1,055
| M6U2-G | S6U2-PTA | 1,655 | 1,235 | 1,550 | 1,125
| M6U2-G | S6U2-PTK | 1,760 | 1,325 | 1,650 | 1,200
| M8U-G | S8U-PTA | 2,000 | 1,410 | 1,920 | 1,275
| M8U-G | S8U-PTK | 2,140 | 1,535 | 2,050 | 1,400
| M12U-G | S12U-PTA | 3,000 | 2,115 | 2,885 | 1,920
| M12U-G | S12U-PTK | 3,200 | 2,300 | 3,075 | 2,115
| M16U-G | S16U-PTA | 4,000 | 2,820 | 3,850 | 2,560
| M16U-G | S16U-PTK | 4,280 | 3,075 | 4,100 | 2,800
50Hz for Continuous (380-415V | 3.3, 6.6, 11kV)
| Model Name | Engine Model | Continuous (C) (kVA) | Continuous (D) (kVA)
| Rated Speed | 1000 rpm | 750 rpm | 1000 rpm | 750 rpm
| M6U-G | S6U-PTA | 1,300 | 865 | 1,190 | 775
| M6U-G | S6U-PTK | 1,380 | 960 | 1,270 | 865
| M6U2-G | S6U2-PTA | 1,405 | 1,015 | 1,290 | 915
| M6U2-G | S6U2-PTK | 1,500 | 1,080 | 1,375 | 970
| M8U-G | S8U-PTA | 1,725 | 1,150 | 1,585 | 1,035
| M8U-G | S8U-PTK | 1,845 | 1,280 | 1,690 | 1,150
| M12U-G | S12U-PTA | 2,600 | 1,730 | 2,375 | 1,555
| M12U-G | S12U-PTK | 2,765 | 1,900 | 2,535 | 1,700
| M16U-G | S16U-PTA | 3,450 | 2,300 | 3,170 | 2,075
| M16U-G | S16U-PTK | 3,685 | 2,560 | 3,385 | 2,300
60Hz for Standby and Prime (416-480V | 3.3, 4.16, 6.6, 11, 13.8kV)
| Model Name | Engine Model | Standby (kVA) | Prime (kVA)
| Rated Speed | 1200 rpm | 900 rpm | 720 rpm | 1200 rpm | 900 rpm | 720 rpm
| M6U-G | S6U-PTA | 1,600 | 1,340 | 1,000 | 1,530 | 1,300 | 900
| M6U-G | S6U-PTK | 1,685 | 1,450 | 1,085 | 1,625 | 1,395 | 1,000
| M6U2-G | S6U2-PTA | - | 1,500 | 1,175 | - | 1,400 | 1,065
| M6U2-G | S6U2-PTK | - | 1,600 | 1,250 | - | 1,515 | 1,140
| M8U-G | S8U-PTA | 2,140 | 1,785 | 1,330 | 2,035 | 1,725 | 1,200
| M8U-G | S8U-PTK | 2,250 | 1,930 | 1,450 | 2,165 | 1,855 | 1,330
| M12U-G | S12U-PTA | 3,200 | 2,675 | 2,000 | 3,060 | 2,600 | 1,815
| M12U-G | S12U-PTK | 3,375 | 2,900 | 2,175 | 3,250 | 2,800 | 2,000
| M16U-G | S16U-PTA | 4,280 | 3,570 | 2,660 | 4,075 | 3,455 | 2,420
| M16U-G | S16U-PTK | 4,500 | 3,865 | 2,900 | 4,335 | 3,700 | 2,660
60Hz for Continuous (416-480V | 3.3, 4.16, 6.6, 11, 13.8kV)
| Model Name | Engine Model | Continuous (C) (kVA) | Continuous (D) (kVA)
| Rated Speed | 1200 rpm | 900 rpm | 720 rpm | 1200 rpm | 900 rpm | 720 rpm
| M6U-G | S6U-PTA | 1,365 | 1,170 | 815 | 1,225 | 1,050 | 735
| M6U-G | S6U-PTK | 1,460 | 1,265 | 900 | 1,315 | 1,140 | 815
| M6U2-G | S6U2-PTA | - | 1,275 | 955 | - | 1,200 | 860
| M6U2-G | S6U2-PTK | - | 1,400 | 1,035 | - | 1,270 | 930
| M8U-G | S8U-PTA | 1,815 | 1,560 | 1,085 | 1,635 | 1,400 | 980
| M8U-G | S8U-PTK | 1,950 | 1,685 | 1,210 | 1,750 | 1,520 | 1,090
| M12U-G | S12U-PTA | 2,725 | 2,335 | 1,630 | 2,455 | 2,100 | 1,470
| M12U-G | S12U-PTK | 2,920 | 2,500 | 1,815 | 2,630 | 2,280 | 1,630
| M16U-G | S16U-PTA | 3,635 | 3,115 | 2,175 | 3,275 | 2,800 | 1,960
| M16U-G | S16U-PTK | 3,900 | 3,375 | 2,400 | 3,500 | 3,000 | 2,175
Products
Diesel Generator Sets
MGS Series
Data Center Application
MU-G Series
Marine Engine
Gas Generator Sets (MGS-G)
Diesel Engine Power Unit (SEP series)
Go to the top of this page
MHI Engine System Middle East FZE
SITE MAP
PRIVACY POLICY
CONTACT
© MHI ENGINE SYSTEM MIDDLE EAST FZE
TERMS OF USE
© MITSUBISHI HEAVY INDUSTRIES, LTD.
This site (www.mhi.com) uses cookies in order to improve your experience and to provide content of your interest upon revisiting the site. For more information about the use of cookies on this site, please review our cookie policy in our Terms of Use. And please confirm that you agree to use of cookies by clicking Yes.
Terms of Use
Yes
