URL: https://www.mhi.com/group/mhiesme/products/mgs-g
Accessed: 2026-11-03

Gas Generator Sets (MGS-G) | MHI Engine System Middle East FZE
Skip to main content
MITSUBISHI HEAVY INDUSTRIES, Ltd. - Global Network
MHI Custom Search Box
Default - Header menu
Products
Products
Diesel Generator Sets
MGS Series
Data Center Application
MU-G Series
Marine Engine
Lineup for In-line Engines
Lineup for V-type Engines
Gas Generator Sets (MGS-G)
Diesel Engine Power Unit (SEP series)
Service
Service
Spare Parts
Engine Oil
Long Life Coolant (LLC)
Dealer Network
Dealer Network
Diesel Generator Sets
Marine Engine
Gas Generator Set (MGS-G)
Diesel Engine Power Unit (SEP)
Contact
About Us
Back
Products
Diesel Generator Sets
Marine Engine
Gas Generator Sets (MGS-G)
Diesel Engine Power Unit (SEP series)
Service
Spare Parts
Engine Oil
Long Life Coolant (LLC)
Dealer Network
Diesel Generator Sets
Marine Engine
Gas Generator Set (MGS-G)
Diesel Engine Power Unit (SEP)
Contact
About Us
Breadcrumb
Home -
Products -
Gas Generator Sets (MGS-G)
Gas Generator Sets (MGS-G)
Mitsubishi Gas Generator Sets, MGS-G series, are the one of the best solution to achieve low-carbonization.
Switching from diesel to gas enables the reduction of CO2 emission out of a generator by approximately 30%.
MHI group willing provide not only commodities but also engaging, sustainable support that last for a long term to achieve decarbonization.
Lineup
| Model | Unit | GS6R2-PTK | GS16R2-PTK | GS16R2-PTK
| Output | kW | 500 | 1000 | 1500
| Revolution | min -1 | 1500 | 1000 | 1500
| Frequency | Hz | 50 | 50 | 50
| Voltage | V | 380 | 380 | 380
| Type | | 4 cycle, water cooled, spark ignition pre-mixed fuel gas and air with exhaust turbine turbo charger and intake air cooler
| Cylinder arrangement | | In-line 6 cylinders | 60°Vee 16 cylinders
| Bore x Stroke | mm | 170 x 220 | 170 x 220 | 170 x 220
| Length | mm | 4090 | 6027 | 6027
| Width | mm | 1814 | 2173 | 2173
| Height | mm | 2380 | 2472 | 2472
| Weight (Dry) | kg | 8000 | 16000 | 16000
Products
Diesel Generator Sets
Marine Engine
Gas Generator Sets (MGS-G)
Diesel Engine Power Unit (SEP series)
Go to the top of this page
MHI Engine System Middle East FZE
SITE MAP
PRIVACY POLICY
CONTACT
© MHI ENGINE SYSTEM MIDDLE EAST FZE
TERMS OF USE
© MITSUBISHI HEAVY INDUSTRIES, LTD.
This site (www.mhi.com) uses cookies in order to improve your experience and to provide content of your interest upon revisiting the site. For more information about the use of cookies on this site, please review our cookie policy in our Terms of Use. And please confirm that you agree to use of cookies by clicking Yes.
Terms of Use
Yes
