URL: https://www.mhi.com/group/mhiesme/products/sep
Accessed: 2026-11-03

Diesel Engine Power Unit (SEP series) | MHI Engine System Middle East FZE
Skip to main content
MITSUBISHI HEAVY INDUSTRIES, Ltd. - Global Network
MHI Custom Search Box
Default - Header menu
Products
Products
Diesel Generator Sets
MGS Series
Data Center Application
MU-G Series
Marine Engine
Lineup for In-line Engines
Lineup for V-type Engines
Gas Generator Sets (MGS-G)
Diesel Engine Power Unit (SEP series)
Service
Service
Spare Parts
Engine Oil
Long Life Coolant (LLC)
Dealer Network
Dealer Network
Diesel Generator Sets
Marine Engine
Gas Generator Set (MGS-G)
Diesel Engine Power Unit (SEP)
Contact
About Us
Back
Products
Diesel Generator Sets
Marine Engine
Gas Generator Sets (MGS-G)
Diesel Engine Power Unit (SEP series)
Service
Spare Parts
Engine Oil
Long Life Coolant (LLC)
Dealer Network
Diesel Generator Sets
Marine Engine
Gas Generator Set (MGS-G)
Diesel Engine Power Unit (SEP)
Contact
About Us
Breadcrumb
Home -
Products -
Diesel Engine Power Unit (SEP series)
Diesel Engine Power Unit (SEP series)
Diesel Engine Power Unit (SEP series) is specially designed for underground water pumping system in Saudi Arabian market.
SEP series is produced by Japanese factory with Japanese high quality control system.
Engines can be operated continuously with high reliability and durability under tropical condition.
Lineup
| Model | Unit | SEP475 | SEP570 | SEP730 | SEP1000
| Engine Model Name | | S6B3-PTA | S6A3-PTA | S6R-PTA | S12A2-PTA
| Rated Output at 1800rpm | kW | 343 | 410 | 544 | 679
| Type | | 4 stroke cycle, water cooled, diesel engine
| Aspiration | | Turbocharged with after-cooler
| Cylinder Arrangement | | In-line 6 cylinders | 60°Vee 12 cylinders
| Bore x Stroke | mm | 135 x 170 | 150 x 175 | 170 x 180 | 150 x 160
| Displacement | Litre | 14.60 | 18.56 | 24.51 | 33.92
| Length | mm | 2627 | 2951 | 3059 | 3293
| Width | mm | 1594 | 1594 | 1948 | 1837
| Height | mm | 1808 | 1809 | 2325 | 2417
| Dry Weight | kg | 2100 | 2500 | 3900 | 5100
Products
Diesel Generator Sets
Marine Engine
Gas Generator Sets (MGS-G)
Diesel Engine Power Unit (SEP series)
Go to the top of this page
MHI Engine System Middle East FZE
SITE MAP
PRIVACY POLICY
CONTACT
© MHI ENGINE SYSTEM MIDDLE EAST FZE
TERMS OF USE
© MITSUBISHI HEAVY INDUSTRIES, LTD.
This site (www.mhi.com) uses cookies in order to improve your experience and to provide content of your interest upon revisiting the site. For more information about the use of cookies on this site, please review our cookie policy in our Terms of Use. And please confirm that you agree to use of cookies by clicking Yes.
Terms of Use
Yes
