URL: http://www.generatorset-china.com/brushless-alternator/360kw-640kw-ac-synchronous-alternator.html
Accessed: 2026-11-13

China 360kw-640kw AC Synchronous Alternator Manufacturers, Suppliers, Factory - 360kw-640kw AC Synchronous Alternator Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Brushless Alternator
360kw-640kw AC Synchronous Alternator
Alternator Brand: HK SRAMFORD
Power Range: 6.5KW-1200KW
Send Inquiry →
Product Details
Technical Parameter
HK STAMFORD Alternators Windings And Electric Features:
All the generator stators adopt high magnetic conductibilityenergy cold rolling silicon steel plate to fold up, double winding,firmly structure ,good insulating. Continuous damp windingsabate surges. The poles and gears of the windings arecarefully chosen and this helps to check the wave distortion ofoutput voltage.
Phong Interference: THF (defined by BS EN 60034-1) <2%. TIF (definedby NEMA MG1-22) < 50
Radio Interference: Brushless apparatus and quality AVR ensure little radiointerference in transmission. RFI noise filter is also available.
I nsulation Level: Insulation class H
All the reghlatory components are made up with special materials, also immersed in lacquer by peculiar tech. varnishand colophony materials are developed to strengthen theprocessing and machinery intensity of windings and revolvingparts for protecting the generator work under corrosive environment.
Parameters
●Power range: 360kw-640kw
●Brushless Synchronous A. C. Alternator,
●Stamford Type of Electric Generator,
●Three Phase optional, IP22, Class H,
●Rated voltage 400V, 110V-690V for option
●Three phase, single phase for option
●50Hz/1500rpm and 60Hz/1800rpm for option
●Drip-leak-proof structure: IP22/23 protection class
●Insulation class H
●Adjusting rate of stable voltage≤ 1%
●Transient state voltage≤ -15% - +20%
●Wave aberration rate of voltage THD≤ 3%
●Telephone harmony wave factor of telephone THF≤ 2%
MBKL HK STAMFORD Brushless Alternator Raw Materials:
MBKL HK STAMFORD Brushless Alternator Production Details:
MBKL HK STAMFORD Brushless Alternator Packing Details:
MBKL HK STAMFORD Brushless Alternator Accessories:
MBKL HK STAMFORD Brushless Alternator Batched Orders:
Contact Information
Hot Tags: 360kw-640kw AC synchronous alternator, China, manufacturers, suppliers, factory, quotation
← 200kw-320kw Brushless Synchronous Alternator
728kw-1200kw Copy Stamford Alternator →
Related Products
PERKINS Silent Power Generator Set
VOLVO Diesel Generating Set
MTU Diesel Generator
YANGDONG Generator Set Diesel
5kw Silent Diesel Generator
8kw Silent Diesel Genset
HK STAMFORD Brushless Alternator Products List:
| HK Stamford Brushless Alternator Products List
| Description | Rated Voltage 400V, 110V-690V for option; 100% Copper Winding Wire; Enclosure:IP22;Insulation Class:H
| Item | Alternator Model | Prime Power | MB Series | RPM | Frequency (HZ)
| KW | KVA
| 1 | MBC10A | 6.5 | 8.5 | MB164 | 1500/1800 | 50/60
| 2 | MBC10B | 8.8 | 11 | 1500/1800 | 50/60
| 3 | MBC10C | 10.8 | 13.5 | 1500/1800 | 50/60
| 4 | MBC10D | 12.8 | 16 | 1500/1800 | 50/60
| 5 | MBC20A | 18 | 22.5 | MB184 | 1500/1800 | 50/60
| 6 | MBC20B | 22 | 27.5 | 1500/1800 | 50/60
| 7 | MBC20B | 25 | 31.25 | 1500/1800 | 50/60
| 8 | MBC22A | 30 | 37.5 | 1500/1800 | 50/60
| 9 | MBC22A | 34 | 42.5 | 1500/1800 | 50/60
| 10 | MBC22B | 40 | 50 | 1500/1800 | 50/60
| 11 | MBC22C | 50 | 62.5 | MB224 | 1500/1800 | 50/60
| 12 | MBC22B | 68 | 85 | 1500/1800 | 50/60
| 13 | MBC27A | 80 | 100 | 1500/1800 | 50/60
| 14 | MBC27B | 96 | 120 | 1500/1800 | 50/60
| 15 | MBC27C | 112 | 140 | MB314 | 1500/1800 | 50/60
| 16 | MBC27E | 128 | 160 | 1500/1800 | 50/60
| 17 | MBC27G | 144 | 180 | 1500/1800 | 50/60
| 18 | MBC27H | 160 | 200 | 1500/1800 | 50/60
| 19 | MBC27I | 180 | 225 | 1500/1800 | 50/60
| 20 | MBC27J | 200 | 250 | MB314 | 1500/1800 | 50/60
| 21 | MBC4B | 240 | 300 | 1500/1800 | 50/60
| 22 | MBC4C | 260 | 325 | 1500/1800 | 50/60
| 23 | MBC4D | 280 | 350 | 1500/1800 | 50/60
| 24 | MBC4E | 300 | 375 | 1500/1800 | 50/60
| 25 | MBC4F | 320 | 400 | 1500/1800 | 50/60
| 27 | MBC5A | 360 | 450 | MB354 | 1500/1800 | 50/60
| 28 | MBC5B | 400 | 500 | 1500/1800 | 50/60
| 29 | MBC5C | 450 | 500 | 1500/1800 | 50/60
| 30 | MBC5D | 500 | 625 | 1500/1800 | 50/60
| 31 | MBC5E | 550 | 687.5 | 1500/1800 | 50/60
| 32 | MBV6A | 600 | 750 | 1500/1800 | 50/60
| 34 | MBV6B | 640 | 800 | 1500/1800 | 50/60
| 35 | MBV6C | 728 | 910 | MB404 | 1500/1800 | 50/60
| 36 | MBV6D | 800 | 1000 | 1500/1800 | 50/60
| 37 | MBV6E | 900 | 1125 | 1500/1800 | 50/60
| 38 | MBV6F | 1000 | 1250 | 1500/1800 | 50/60
| 39 | MBV7D | 1200 | 1500 | 1500/1800 | 50/60
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
