URL: http://www.generatorset-china.com/diesel-generator-set/portable-diesel-generator-sets/8kw-silent-diesel-genset.html
Accessed: 2026-11-13

China 8kw Silent Diesel Genset Manufacturers, Suppliers, Factory - 8kw Silent Diesel Genset Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Diesel Generator Set > Portable Diesel Generator Sets
8kw Silent Diesel Genset
Genset Brand: MBKL
Engine Brand: MBKL
Power Range: 2KW-12KW
Send Inquiry →
Product Details
Technical Parameter
Features of MBKL Air-Cooled Diesel Generator Set:
Silent: Funtion better with double large muffer (70dBA at 7m)
Reliable: Minimal vibration & smooth running
Long run time: Big fuel tank ensures 8 hours’ continuous running
Portable: Universal wheels make movement easily
Artistic: Strong & fashion soundproof canopy
Why choose MBKL:
●Supply you top quality products with Competitive Price under the same quality level, different products according to your different market demands.
●Strictly Control the whole production process and guarantee punctual delivery, Test each of our products one by one before packing to ensure the quality.
●Supply you a good pre-sale, in-sale and after-sale Service. We're not just working partners, but also Friends and Family.
●When you come to our Factory, we will try our best to supply you all services to make you feel like at home.
MBKL Air-Cooled Diesel Generator Set Production Line
MBKL Small Power Gensets Testing Process Before Out of Factory
MBKL Certifications
Contact Information
Hot Tags: 8kw silent diesel genset, China, manufacturers, suppliers, factory, quotation
← 8kw Diesel Generator Set
10kw Power Generator →
Related Products
SHANGCHAI Silent Diesel Generating Set
YUCHAI Silent Diesel Power Genset
MTU Soundproof Diesel Power Generating Set
WEICHAI Power Generator Set
2kw Silent Generator Set
18kw-40kw Brushless AC Alternator
MBKL Air-Cooled Series Diesel Gensets Configuration Table:
| GENSET MODEL | MB6000EW | MB3500SE | MB6500SE | MB8000SE | MB11000E3 | MB12000E | MB16000SE
| Generator | Rated Frequency (Hz) | 50 | 50 | 50 | 50 | 50 | 50 | 50
| Prime Power (kw) | 2.0 | 2.8 | 5.0 | 6.0 | 7.5 | 10 | 12
| Standby Power(kw) | 2.2 | 3.0 | 5.5 | 6.5 | 8.0 | 11 | 13
| Dc output (terminal) | 12V/8.3A |
| Phase Number | Single Phase/Three phases |
| Insulation Grade | B | F
| Power Factor (cosφ) | 1/0.8
| Rated Voltage(V) | 220~240/380~415
| Engine | Engine Model | 192FB | 178F | 186FA | 192FC | 198FA | 2V88 | 2V92F
| Engine Type | Single cylinder, vertical, air cooled, four stroke, direct injection engine model | Single cylinder, vertical, air cooled, four stroke, direct spray | V-type twin cylinder, air cooled, four stroke, direct spray
| Maximum power (kw/rpm) | 3.3/3000 | 4.0/3000 | 6.8/3000 | 8.8/3000 | 9.5/3000 | 11/3000 | 14/3000
| Displacement (cc) | 238 | 305 | 418 | 477 | 498 | 870 | 930
| Compression Ratio | 20:1 | 19:1 | 20:1
| Rated rotating speed (rpm) | 3000 | 3000 | 3000 | 3000 | 3000 | 3000 | 3000
| Starting Mode | Recoil Hand Start/Electric Start
| Lubrication Method | force-feed and splash lubrication
| Lubrication Capacity（L） | 0.75 | 1.1 | 1.65 | 3
| Genset | Fuel Tank capacity(L) | 15 | 36
| Noise（7m） | 77dB(A) | 77dB(A) | 80dB(A) | 80dB(A) | 80dB(A) | 85dB(A) |
| Dimension（mm） | 640x480x530 | 655x480x560 | 730x495x620 | 730x495x620 | 730x495x620 | 1000x635x720 | 1220x820x930
| NW/GW(kg) | 64/ 66 | 78/ 80 | 100/ 110 | 102/ 112 | 105/ 115 | 210/240 | 360/400
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
