URL: http://www.generatorset-china.com/diesel-generator-set/open-type-diesel-generator-set/cummins-diesel-generator-set.html
Accessed: 2026-10-29

China CUMMINS Diesel Generator Set Manufacturers, Suppliers, Factory - CUMMINS Diesel Generator Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Diesel Generator Set > Open Type Diesel Generator Set
CUMMINS Diesel Generator Set
Genset Brand: MBKL
Engine Brand: CUMMINS
Power Range: 16KW-1200KW
Send Inquiry →
Product Details
Technical Parameter
The Introduction of MBKL/CUMMINS Series Diesel Generator Sets
MBKL Cummins series diesel power generator sets always have the features as high quality, low noise emission and also the fuel-efficient, stable performance, big output power, low noisy, cost-effective, environmental friendly. The Cummins gensets are powered by DCEC and CCEC engines, combing with 100% pure copper brushless alternators that controlled by self-excited AVR which are produced by MBKL factory. MBKL Cummins series diesel generator sets are highly acceptable by customers from both domestic and overseas, and widely used in railway, industrial, and mining etc.Moreover, Cummins has the global after-sale service net which can offer customers reliable and guaranteed service. Consequently, Cummins is highly recommended brand among all of the diesel engine brands.
MBKL Cummins series generators have the advantages as below:
a. We can provide with both 50hz and 60hz diesel power generators
b. We have a large amount of Cummins diesel engines in stock are available
c. Cummins has international warranty service
d. Cummins spare parts are easy to gain from the market no matter which country are you in
e. There are several alternator brands for you to choose combing with Cummins diesel engines
f. Normally we can deliver Cummins gensets faster than other brands as we always have Cummins engines in stock
g. Once the gensets leave factory we will offer 1 year after-sale guarantee period
MBKL/CUMMINS Series Products Detailes:
The Products Configuration Of MBKL/CUMMINS Series Diesel Generator Sets As Below:
a. Cummins diesel engine combing with alternators manufactured by our factory or other nominated alternators as Stamford,Leroy Somer, Marathon and so on.
b. Equipped with 50°C radiator , good engine cooling system ensure long time working.
c. Equipped with optional advanced diesel genset control panel brands: Deepsea, Smartgen, ComAp etc. ATS system, remote control system, parallel operation system. High level protection system as electric leakage protect, high water temperature protection, over-load protection, breaker protection, engine oil alarm, over frequency protection, emergency stop equipment.
d. Various design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
MBKL Gensets and Alternators Production Process
MBKL Batched Diesel Generator Sets Orders
MBKL Gensets Packing and Delivery
Contact Information
Hot Tags: cummins diesel generator set, China, manufacturers, suppliers, factory, quotation
← No Information
PERKINS Diesel Power Generator Set →
Related Products
SHANGCHAI Diesel Genset
WEICHAI Power Generator Set
YANGDONG Trailer Type Power Generating Set
2kw Portable Generator Set
5kw Silent Diesel Generator
10kw Silent Power Generator
CUMMINS Series Open Type Gensets Configuration Table:
| No. | GENSET Model | Prime Power | Standby Power | Engine Model | Cylinder | Displacement | Bore*Stroke | Fuel Consumption
| KVA | KW | KVA | KW | CUMMINS | (nos) | (L) | (mm) | (g/kw.h)
| 1 | MB-C16 | 20 | 16 | 23 | 18 | 4B3.9-G1/G2 | 4 | 3.9 | 102*120 | 215
| 2 | MB-C20 | 25 | 20 | 28 | 22 | 4B3.9-G1/G2 | 4 | 3.9 | 102*120 | 215
| 3 | MB-C24 | 30 | 24 | 33 | 26 | 4BT3.9-G1/G2 | 4 | 3.9 | 102*120 | 215
| 4 | MB-C32 | 40 | 32 | 44 | 35 | 4BT3.9-G1/G2 | 4 | 3.9 | 102*120 | 215
| 5 | MB-C34 | 43 | 34 | 47 | 37 | 4BTA3.9-G2 | 4 | 3.9 | 102*120 | 215
| 6 | MB-C40 | 50 | 40 | 55 | 44 | 4BTA3.9-G2 | 4 | 3.9 | 102*120 | 215
| 7 | MB-C45 | 57 | 45 | 63 | 50 | 4BTA3.9-G2 | 4 | 3.9 | 102*120 | 215
| 8 | MB-C48 | 60 | 48 | 66 | 53 | 4BTA3.9-G2 | 4 | 3.9 | 102*120 | 215
| 9 | MB-C50 | 63 | 50 | 69 | 55 | 6BT5.9-G2 | 6 | 5.9 | 102*120 | 215
| 10 | MB-C58 | 73 | 58 | 80 | 64 | 6BT5.9-G2 | 6 | 5.9 | 102*120 | 215
| 11 | MB-C70 | 88 | 70 | 96 | 77 | 6BT5.9-G2 | 6 | 5.9 | 102*120 | 215
| 12 | MB-C75 | 93 | 75 | 103 | 82 | 6BT5.9-G2 | 6 | 5.9 | 102*120 | 215
| 13 | MB-C80 | 100 | 80 | 110 | 88 | 6BT5.9-G1/G2 | 6 | 5.9 | 102*120 | 215
| 14 | MB-C96 | 120 | 96 | 132 | 106 | 6BTA5.9-G2 | 6 | 5.9 | 102*120 | 215
| 15 | MB-C108 | 135 | 108 | 149 | 119 | 6BTAA5.9-G2 | 6 | 5.9 | 102*120 | 215
| 16 | MB-C110 | 138 | 110 | 151 | 121 | 6CTA8.3-G2 | 6 | 8.3 | 114*135 | 210
| 17 | MB-C120 | 150 | 120 | 165 | 132 | 6CTA8.3-G2 | 6 | 8.3 | 114*135 | 210
| 18 | MB-C128 | 160 | 128 | 176 | 141 | 6CTA8.3-G2 | 6 | 8.3 | 114*135 | 210
| 19 | MB-C144 | 180 | 144 | 198 | 158 | 6CTA8.3-G2 | 6 | 8.3 | 114*135 | 210
| 20 | MB-C160 | 200 | 160 | 220 | 176 | 6CTAA8.3-G2 | 6 | 8.3 | 114*135 | 210
| 21 | MB-C180 | 225 | 180 | 248 | 198 | 6LTAA8.9-G2 | 6 | 8.9 | 114*135 | 197
| 22 | MB-C200 | 250 | 200 | 275 | 220 | 6LTAA8.9-G2 | 6 | 8.9 | 114*135 | 197
| 23 | MB-C200 | 250 | 200 | 275 | 220 | NTA855-GA | 6 | 10.8 | 125*147 | 200
| 24 | MB-C200 | 250 | 200 | 275 | 220 | MTA11-G2A | 6 | 10.8 | 125*147 | 200
| 25 | MB-C220 | 275 | 220 | 303 | 242 | NTA855-G1A | 6 | 10.8 | 125*147 | 188
| 26 | MB-C240 | 300 | 240 | 330 | 264 | NTA855-G1B | 6 | 10.8 | 125*147 | 188
| 27 | MB-C250 | 313 | 250 | 344 | 275 | NTA855-G1B | 6 | 10.8 | 125*147 | 188
| 28 | MB-C260 | 325 | 260 | 358 | 286 | NTA855-G1B | 6 | 14.0 | 140*152 | 200.2
| 29 | MB-C280 | 350 | 280 | 385 | 308 | NTA855-G2A | 6 | 14.0 | 140*152 | 200.2
| 30 | MB-C280 | 350 | 280 | 385 | 308 | NTA855-G4 | 6 | 14.0 | 140*152 | 200.2
| 31 | MB-C300 | 375 | 300 | 413 | 330 | NTAA855-G7 | 6 | 14.0 | 140*152 | 205.4
| 32 | MB-C300 | 375 | 300 | 413 | 330 | KTA19-G2 | 6 | 14.0 | 140*152 | 205.4
| 33 | MB-C320 | 400 | 320 | 440 | 352 | NTAA855-G7A | 6 | 14.0 | 159*159 | 205.4
| 34 | MB-C336 | 420 | 336 | 462 | 370 | NTAA855-G7A | 6 | 18.9 | 159*159 | 200.7
| 35 | MB-C360 | 450 | 360 | 495 | 396 | KTA19-G3 | 6 | 18.9 | 159*159 | 200.7
| 36 | MB-C400 | 500 | 400 | 550 | 440 | KTA19-G3A | 6 | 18.9 | 159*159 | 200.5
| 37 | MB-C400 | 500 | 400 | 550 | 440 | KTA19-G4 | 6 | 18.9 | 159*159 | 200.5
| 38 | MB-C440 | 550 | 440 | 605 | 484 | KTAA19-G5 | 6 | 18.9 | 159*159 | 200.5
| 39 | MB-480 | 600 | 480 | 660 | 528 | KTAA19-G6 | 6 | 18.9 | 159*159 | 208
| 40 | MB-C480 | 600 | 480 | 660 | 528 | KTAA19-G8 | 6 | 18.9 | 159*159 | 208
| 41 | MB-C500 | 625 | 500 | 688 | 550 | KTAA19-G6A | 6 | 18.9 | 159*159 | 202
| 42 | MB-C500 | 625 | 500 | 688 | 550 | KT38-G | 6 | 18.9 | 159*159 | 202
| 43 | MB-C560 | 700 | 560 | 770 | 616 | KTA38-GA | 12 | 37.8 | 159*159 | 213
| 44 | MB-C600 | 750 | 600 | 825 | 660 | KTA38-G2 | 12 | 37.8 | 159*159 | 209
| 45 | MB-C640 | 800 | 640 | 880 | 704 | KTA38-G2B | 12 | 37.8 | 159*159 | 196
| 46 | MB-C720 | 900 | 720 | 990 | 792 | KTA38-G2A | 12 | 37.8 | 159*159 | 196
| 47 | MB-C800 | 1000 | 800 | 1100 | 880 | KTA38-G4 | 12 | 37.8 | 159*159 | 198
| 48 | MB-C900 | 1125 | 900 | 1238 | 990 | KTA38-G9 | 12 | 37.8 | 159*159 | 198
| 49 | MB-C1000 | 1250 | 1000 | 1375 | 1100 | KTA50-G3 | 12 | 37.8 | 159*159 | 213
| 50 | MB-C1100 | 1375 | 1100 | 1513 | 1210 | KTA50-G8 | 12 | 37.8 | 159*159 | 213
| 51 | MB-C1200 | 1500 | 1200 | 1650 | 1320 | KTA50-GS8 | 12 | 37.8 | 159*159 | 213
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
