URL: http://www.generatorset-china.com/diesel-generator-set/silent-type-diesel-generator-set/yuchai-silent-diesel-power-genset.html
Accessed: 2026-10-29

China YUCHAI Silent Diesel Power Genset Manufacturers, Suppliers, Factory - YUCHAI Silent Diesel Power Genset Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Diesel Generator Set > Silent Type Diesel Generator Set
YUCHAI Silent Diesel Power Genset
Genset Brand: MBKL
Engine Brand:YUCHAI
Power Range: 55KW-800KW
Send Inquiry →
Product Details
Technical Parameter
MBKL/YUCHAI Series Silent Type Diesel Generator Sets :
YUCHAI diesel generator set has a history of more than 40 years, as one of the well-known China domestic brands, the products are widely used in military, civil, Marine and other fields. Now under our company's vigorous promotion, YUCHAI diesel generator set has been transformed from the past production of small power to large power full coverage, single capacity can also reach 1850KW, with reliable quality and perfect after-sales service by the majority of users recognized. This also represents the gradual integration of domestic machines among international brands.
YUCHAI engine is the top level diesel engine brand in China. Moreover, MBKL company is the OEM factory of YUCHAI. YUCHAI engine utilize the technology of Germany FEV to research and develop products. The body and cylinder head are made of alloy cast iron with high degree of strengthening. The crankshaft and sliding bearing are made of integral forged steel. The features of YUCHAI engine always has small size, light weight, high reliability, overhaul period more than 12,000 hours.Additionally. the unit has the characteristics of compact structure, large power reserve, high reliability and good speed regulation performance.
MBKL/PERKINS Series Products Detailes:
Features of MBKL YUCHAI Series Diesel Generator set:
a. Digital control system with high intelligence. According to the different needs of users can provide remote computer remote control, group control, telemetry, automatic car, automatic fault protection and other functions of the products;
b. Strong power, can output nameplate rated power below 2000m above sea level, and can output rated power 110% over load power within less than 1 hour;
c. Fuel and lubricating oil consumption rate is much better than similar domestic products;
d. Low vibration noise and high reliability;
e. Low emissions, in line with national environmental requirements;
f. The 1,168 service stations set up by YUCHAI throughout the country will provide users with fast and timely quality services.
MBKL Gensets and Alternators Production Process
MBKL Silent Canopy Detailes:
FAQ
a:Is it possible to be our distributor in your home country.
A: We are highly welcome every professional friend from all over the world join us to be our distributor, we will issue authority certificates and sign the agreements for you.
b.For voltage,frequency,tank capacity,phase and color,can you made accord with our requests?
A: Yes, we can customize the unique diesel generator set for you according to your every single requirement.
c.Can you offer spare parts?
A:Yes, we can offer spare parts within the warranty periods, and we can post the spare parts within 3-5 days.
Contact Information
Hot Tags: yuchai silent diesel power genset, China, manufacturers, suppliers, factory, quotation
← SHANGCHAI Silent Diesel Generating Set
WEICHAI Silent Electric Generator Set →
Related Products
CUMMINS Trailer Type Generator Set
YANGDONG Trailer Type Power Generating Set
10kw Silent Power Generator
6.5kw-18kw Three Phase Brushless Alternator
18kw-40kw Brushless AC Alternator
112kw-180kw Three Phase Brushless AC Alternator
YUCHAI Series Silent Type Gensets Configuration Table:
| No. | GENSET Model | Prime Power | Standby Power | Engine Model | Cylinder | Displacement | Bore*Stroke | Fuel Consumption | Dimension
| KVA | KW | KVA | KW | YUCHAI | (nos) | (L) | (mm) | (g/kw·h) | mm
| 1 | MB-Y30 | 37.5 | 30 | 41.25 | 33 | YC4FA40Z-D20 | 4 | 2.2 | 96*103 | 215 | 2200×1000×1530
| 2 | MB-Y40 | 50 | 40 | 55 | 44 | YC4FA55Z-D20 | 4 | 2.5 | 96*103 | 215 | 2400×1000×1530
| 3 | MB-Y50 | 62.5 | 50 | 68.75 | 55 | YC4FA75L-D20 | 4 | 2.5 | 96*103 | 215 | 2400×1000×1530
| 4 | MB-Y40 | 50 | 40 | 55 | 44 | YC4D60-D21 | 4 | 4.2 | 108*115 | 215 | 2400×1000×1530
| 5 | MB-Y50 | 62.5 | 50 | 68.75 | 55 | YC4D85Z-D20 | 4 | 4.2 | 108*115 | 215 | 2400×1000×1530
| 6 | MB-Y60 | 75 | 60 | 82.5 | 66 | YC4D90Z-D21 | 4 | 4.2 | 108*115 | 215 | 3000×1200×1740
| 7 | MB-Y70 | 87.5 | 70 | 96.25 | 77 | YC4A100Z-D20 | 4 | 4.2 | 108*125 | 215 | 3000×1200×1740
| 8 | MB-Y100 | 125 | 100 | 137.5 | 110 | YC4A140L-D20 | 4 | 6.9 | 108*125 | 215 | 3000×1200×1740
| 9 | MB-Y90 | 112.5 | 90 | 123.75 | 99 | YC6B135Z-D20 | 6 | 6.9 | 108*125 | 215 | 3000×1200×1740
| 10 | MB-Y100 | 125 | 100 | 137.5 | 110 | YC6B155L-D21 | 6 | 6.9 | 108*125 | 215 | 3000×1200×1740
| 11 | MB-Y120 | 150 | 120 | 165 | 132 | YC6B180L-D20 | 6 | 6.9 | 108*132 | 215 | 3000×1200×1740
| 12 | MB-Y140 | 175 | 140 | 192.5 | 154 | YC6B205L-D20 | 6 | 7.3 | 108*125 | 215 | 3000×1200×1740
| 13 | MB-Y150 | 187.5 | 150 | 206.25 | 165 | YC6A230L-D20 | 6 | 7.3 | 108*132 | 195 | 3300×1400×1940
| 14 | MB-Y160 | 200 | 160 | 220 | 176 | YC6A245L-D21 | 6 | 8.4 | 108*132 | 195 | 3300×1400×1940
| 15 | MB-Y220 | 275 | 220 | 302.5 | 242 | YC6MK350L-D20 | 6 | 8.4 | 120*145 | 195 | 3300×1400×1940
| 16 | MB-Y250 | 312.5 | 250 | 343.75 | 275 | YC6MK420L-D20 | 6 | 9.8 | 123*145 | 195 | 4000×1800×2300
| 17 | MB-Y300 | 375 | 300 | 412.5 | 330 | YC6MJ480L-D20 | 6 | 10.3 | 131*145 | 195 | 4300×2100×2500
| 18 | MB-Y350 | 437.5 | 350 | 481.25 | 385 | YC6T550L-D21 | 12 | 16.3 | 145*165 | 195 | 4300×2100×2500
| 19 | MB-Y400 | 500 | 400 | 550 | 440 | YC6T600L-D22 | 12 | 16.3 | 145*165 | 195 | 4500×2100×2600
| 20 | MB-Y450 | 562.5 | 450 | 618.75 | 495 | YC6T660L-D20 | 6 | 16.3 | 145*165 | 195 | 4500×2100×2600
| 21 | MB-Y500 | 625 | 500 | 687.5 | 550 | YC6TD780L-D20 | 6 | 19.5 | 145*165 | 195 | 4700×2100×2600
| 22 | MB-Y600 | 750 | 600 | 825 | 660 | YC6TD840L-D20 | 6 | 39.6 | 200*210 | 195 | 6000×2300×2930
| 23 | MB-Y650 | 812.5 | 650 | 893.75 | 715 | YC6C1020L-D20 | 6 | 39.6 | 200*210 | 195 | 6000×2300×2930
| 24 | MB-Y700 | 875 | 700 | 962.5 | 770 | YC6C1070L-D20 | 6 | 39.6 | 200*210 | 195 | 6000×2300×2930
| 25 | MB-Y800 | 1000 | 800 | 1100 | 880 | YC6C1220L-D20 | 6 | 79.2 | 200*210 | 195 | 6000×2300×2930
| 26 | MB-Y880 | 1100 | 880 | 1210 | 968 | YC6C1320L-D20 | 6 | 79.2 | 200*210 | 195 | /
| 27 | MB-Y1000 | 1250 | 1000 | 1375 | 1100 | YC12VC1680L-D20 | 12 | 79.2 | 200*210 | 195 | /
| 28 | MB-Y1100 | 1375 | 1100 | 1512.5 | 1210 | YC12VC1680L-D20 | 12 | 79.2 | 200*210 | 195 | /
| 29 | MB-Y1200 | 1500 | 1200 | 1650 | 1320 | YC12VC2070L-D20 | 12 | 79.2 | 200*210 | 195 | /
| 30 | MB-Y1320 | 1650 | 1320 | 1815 | 1452 | YC12VC2070L-D20 | 12 | 79.2 | 200*210 | 195 | /
| 31 | MB-Y1500 | 1875 | 1500 | 2062.5 | 1650 | YC12VC2070L-D20 | 12 | 79.2 | 200*210 | 195 | /
| 32 | MB-Y1600 | 2000 | 1600 | 2200 | 1760 | YC12VC2510L-D20 | 12 | 79.2 | 200*210 | 195 | /
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
