URL: http://www.generatorset-china.com/diesel-generator-set/silent-type-diesel-generator-set/mitsubishi-silent-diesel-genset.html
Accessed: 2026-11-13

China MITSUBISHI Silent Diesel Genset Manufacturers, Suppliers, Factory - MITSUBISHI Silent Diesel Genset Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Diesel Generator Set > Silent Type Diesel Generator Set
MITSUBISHI Silent Diesel Genset
Genset Brand: MBKL
Engine Brand:MISTUBISHI
Power Range: 540KW-1800KW
Send Inquiry →
Product Details
Technical Parameter
MBKL/MISTUBISHI Series Silent Type Diesel Generator Sets :
MBKL MISTUBISHI electric generator sets series, power range from 500KW to 1600KW, using the internationally famous MISTUBISHI heavy industry corporation of Japanese power station diesel engine as the power part. Moreover, combing with both domestic and foreign well-known brands of generators and controllers.It makes the generators work much more reliable, durable and economical.The diesel engine can display water temperature, oil pressure, rotating speed, battery voltage and working hours.Display of the current, voltage, frequency, power and power factor of the generator; Alarm of water temperature, oil pressure, rotating speed, current and voltage; Manual and automatic operation is available; RS485 interface output to achieve remote monitoring; Meet ISO8528 and GB2820 standard requirements.The product has reliable performance and excellent quality.
MBKL/MISTUBISHI Series Products Detailes:
Features of MBKL MISTUBISHI Series Diesel Generator set:
a. Direct fuel injection engine, electronic speed regulation, four stroke fan tank closed cooling, in accordance with ISO3046 standards
b. Fuel injection system: fuel injection pump, low pressure supply pump and fuel filter
c. Lubricating system: sump oil tank, engine drive lubricating oil pump, oil cooler, lubricating oil filter, crankcase breathing apparatus
d. Intake and exhaust system: air filter, exhaust gas turbocharger, intercooler, dry exhaust manifold
e. Starting system: 24V dc motor starting: 24V dc charging generator
f. Cooling system: engine driven water pump, closed cycle fan water tank cooling system, cooling water temperature regulator
g. Stop system: fuel electromagnetic valve off
MBKL Factory Workshop Display:
MBKL Batched Diesel Generator Sets Orders
MBKL Certifications
FAQ
a:Is it possible to be our distributor in your home country.
A: We are highly welcome every professional friend from all over the world join us to be our distributor, we will issue authority certificates and sign the agreements for you.
b.For voltage,frequency,tank capacity,phase and color,can you made accord with our requests?
A: Yes, we can customize the unique diesel generator set for you according to your every single requirement.
c.Can you offer spare parts?
A:Yes, we can offer spare parts within the warranty periods, and we can post the spare parts within 3-5 days.
Contact Information
Hot Tags: mitsubishi silent diesel genset, China, manufacturers, suppliers, factory, quotation
← DOOSAN Soundproof Diesel Generator Set
SHANGCHAI Silent Diesel Generating Set →
Related Products
PERKINS Diesel Power Generator Set
WEICHAI Power Generator Set
DOOSAN Movable Diesel Generator
DEUTZ Movable Genset
2kw Silent Generator Set
12kw Portable Generator Set
MISTUBISHI Series Silent Type Gensets Configuration Table:
| No. | GENSET Model | Prime Power | Standby Power | Engine Model | Cylinder | Displacement | Bore*Stroke | Fuel Consumption | Dimension
| KVA | KW | KVA | KW | MISTUBISHI | (nos) | (L) | (mm) | (g/kw.h) | mm
| 1 | MB-M540 | 675 | 540 | 750 | 600 | S6R2-PTA | 6 | 14.6 | 17×220 | 205 | 6000×2300×2930
| 2 | MB-M600 | 750 | 600 | 825 | 660 | S6R2-PTAA | 6 | 18.6 | 170×220 | 205 | 6000×2300×2930
| 3 | MB-M620 | 775 | 620 | 875 | 700 | S12A2-PTA | 12 | 18.6 | 156×160 | 208 | 6000×2300×2930
| 4 | MB-M800 | 1000 | 800 | 1100 | 880 | S12H-PTA | 12 | 24.5 | 156×175 | 206 | 6000×2300×2930
| 5 | MB-M900 | 1125 | 900 | 1250 | 1000 | S12R-PTA | 12 | 30 | 170×180 | 200 | /
| 6 | MB-M1000 | 1250 | 1000 | 1375 | 1100 | S12R-PTA2 | 12 | 30 | 170×180 | 207 | /
| 7 | MB-M1200 | 1500 | 1200 | 1650 | 1320 | S12R-PTAA2 | 12 | 33.9 | 170×180 | 207 | /
| 8 | MB-M1300 | 1625 | 1300 | 1812.5 | 1450 | S16R-PTA | 16 | 37.1 | 170×180 | 200 | /
| 9 | MB-M1500 | 1875 | 1500 | 2062.5 | 1650 | S16R-PTA2 | 16 | 49 | 170×180 | 200 | /
| 10 | MB-M1600 | 2000 | 1600 | 2250 | 1800 | S16R-PTAA2 | 16 | 49 | 170×180 | 200 | /
| 11 | MB-M1800 | 2250 | 1800 | 2500 | 2000 | S16R2-PTAW | 16 | 49 | 170×220 | 200 | /
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
