URL: http://www.generatorset-china.com/diesel-generator-set/silent-type-diesel-generator-set/volvo-silent-genset.html
Accessed: 2026-10-29

China VOLVO Silent Genset Manufacturers, Suppliers, Factory - VOLVO Silent Genset Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Diesel Generator Set > Silent Type Diesel Generator Set
VOLVO Silent Genset
​Genset Brand: MBKL
Engine Brand: VOLVO
Power Range: 68KW-500KW
Send Inquiry →
Product Details
Technical Parameter
MBKL/VOLVO Series Silent Type Diesel Generator Sets :
MBKL has been cooperating with VOLVO company for a long time. In China, CRCC (China Railway Construction Corporation) appointed MBKL as their nominated supplier and they purchased VOLVO gensets in the majority of their projects not only in China but also the oversea projects. VOLVO Swedish is one of the leading diesel engine manufacturers in the world. VOLVO has a history of 120 years and it is also the largest industrial company in Sweden. The diesel engines of VOLVO have the advantages of energy efficient, the optimized combustion process which has totally reduced the cost of continuous load operation. The design of optimally shock absorber, turbocharger and the low-speed of radiator which have lead to the low running noise of VOLVO genset.
MBKL/VOLVO Series Products Detailes:
Features of MBKL Volvo Series Diesel Generator set:
a.Power range: 68KW-- 550KW
b.Stable engine operation, low noise
c.Fast and reliable cold starting performance
d.Exquisite shape design
e.Small fuel consumption, low operating costs
f.Less exhaust emissions, economic and environmental protection
g.Lobal service network and sufficient supply of spare parts
MBKL Silent Canopy Detailes:
MBKL International Customers Visiting the Gensets Workshop
Silent Type Genset Standard Accessories For Customer
a. Sound-proof & Weather-proof Canopy
b. Daily base fuel tank. 8 hours capacity
c. Single-bearing generator again drops
d. Intelligent LED display control panel
e. Speed governor
f. Electric start and 24v charger
g. Standard air filter, oil filter, fuel filter
h. Cooling water tank
i. High-efficient silencer.
j. Exhaust elbow
k. Storage battery
l. Steel base-frame against vibration
m. Soft pipe for fuel
n. Operation& Maintenance manual.
Contact Information
Hot Tags: volvo silent genset, China, manufacturers, suppliers, factory, quotation
← PERKINS Silent Power Generator Set
DOOSAN Soundproof Diesel Generator Set →
Related Products
DOOSAN Soundproof Diesel Generator Set
YUCHAI Electric Generator Set
MTU Diesel Generator
SHANGCHAI Movable Power Generator Set
2kw Portable Generator Set
10kw Silent Power Generator
VOLVO Series Silent Type Gensets Configuration Table:
| No. | GENSET Model | Prime Power | Standby Power | Engine Model | Cylinder | Displacement | Bore*Stroke | Fuel Consumption | Dimension
| KVA | KW | KVA | KW | VOLVO | (nos) | (L) | (mm) | (lir/hr) | mm
| 1 | MB-V68 | 85 | 68 | 94 | 75 | TAD530GE | 4 | 1.1 | 77*81 | 16 | 3000×1200×1740
| 2 | MB-V80 | 100 | 80 | 110 | 88 | TAD531GE | 4 | 1.5 | 84*90 | 20.7 | 3000×1200×1740
| 3 | MB-V104 | 130 | 104 | 143 | 114 | TAD532GE | 4 | 2.2 | 84*100 | 26.4 | 3000×1200×1740
| 4 | MB-V120 | 150 | 120 | 165 | 132 | TAD731GE | 4 | 2.2 | 84*100 | 30.9 | 3000×1200×1740
| 5 | MB-V150 | 188 | 150 | 206 | 165 | TAG732GE | 4 | 3.3 | 105*127 | 37.7 | 3300×1400×1940
| 6 | MB-V160 | 200 | 160 | 220 | 176 | TAD733GE | 4 | 3.3 | 105*127 | 48.5 | 3300×1400×1940
| 7 | MB-V200 | 250 | 200 | 275 | 220 | TAD734GE | 4 | 3.3 | 105*127 | 48.5 | 3300×1400×1940
| 8 | MB-V252 | 315 | 252 | 347 | 277 | TAD1341GE | 4 | 3.3 | 105*127 | 61.7 | 4000×1800×2300
| 9 | MB-V280 | 350 | 280 | 385 | 308 | TAD1342GE | 4 | 3.3 | 105*127 | 76.9 | 4000×1800×2300
| 10 | MB-V300 | 375 | 300 | 413 | 330 | TAD1343GE | 4 | 4.4 | 105*127 | 69.9 | 4000×1800×2300
| 11 | MB-V320 | 400 | 320 | 440 | 352 | TAD1344GE | 4 | 4.4 | 105*127 | 76.9 | 4300×2100×2500
| 12 | MB-V360 | 450 | 360 | 495 | 396 | TAD1345GE | 4 | 4.4 | 105*127 | 93.2 | 4300×2100×2500
| 13 | MB-V400 | 500 | 400 | 550 | 440 | TAD1641GE | 4 | 4.4 | 105*127 | 91.9 | 4500×2100×2600
| 14 | MB-V480 | 600 | 480 | 660 | 528 | TAD1642GE | 4 | 4.4 | 105*127 | 118.4 | 4700×2100×2600
| 15 | MB-V500 | 625 | 500 | 688 | 550 | TWD1643GE | 4 | 6.0 | 100*127 | 69.9 | 4700×2100×2600
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
