URL: http://www.generatorset-china.com/diesel-generator-set/silent-type-diesel-generator-set/perkins-silent-power-generator-set.html
Accessed: 2026-11-13

China PERKINS Silent Power Generator Set Manufacturers, Suppliers, Factory - PERKINS Silent Power Generator Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Diesel Generator Set > Silent Type Diesel Generator Set
PERKINS Silent Power Generator Set
Genset Brand: MBKL
Engine Brand: PERKINS
Power Range: 7KW-1600KW
Send Inquiry →
Product Details
Technical Parameter
MBKL/PERKINS Series Silent Type Diesel Generator Sets :
MBKL select PERKINS engine as its fast and reliable cold start performance, utilizing the advanced technologies, optimized combustion, making low fuel consumption and low noise, which is energy-saving and environment protective. We can provide a wide range of generators powered by PERKINS engine. PERKINS Engines Company Limited a subsidiary of Caterpillar Inc., is primarily a diesel enginemanufacturer for several markets including Agricultural, Construction, Material Handling, Power Generation and Industrial. Over the years PERKINS has expanded its engine ranges and produces thousands of different engine specifications including diesel and gas engines.
PERKINS is one of the world’s leading diesel engine producers since 1932, each year PERKINs manufactures almost 4000,000 pieces which has already helped itself occupied a large market all around the world due to its full specification, excellent structure, easy and long time maintenance, low emission, low exhaust. In addition, PERKINS company also established the production base in China Wuxi where can produce the 400 series and 1106 series. So we have price advantages in these 2 series than UK original PERKINS. If you want to order these series please contact us freely!
MBKL/PERKINS Series Products Detailes:
Characteristics of MBKL Perkins Series Gensets:
a. Perkins can always provide the international warranty service no matter where you located.
b. Perkins diesel engine can achieve the EU emission standard
c. With ISO9001, ISO4110, TUV, SGS, certification
d. Perkins diesel engine spare parts are not difficult to get from worldwide market with much cheaper and reasonable price
e. Can Combine with alternators as Stamford, Meccalte, Leroysomer alternator or MBKL produced China alternator
f. Excellent after-service network all around the world
g. The Perkins engine power range from 7kw to 1600kw
h. Strictly testing from 50% load, 75% load, 100% load and 110% load
i. Warranty period: One year or 1000 Working Hours from the delivery date, whichever comes first.
MBKL Batched Orders:
MBKL Gensets Maintenance Content:
a. Check before starting every day.
b. Engine crankcase oil consumption.
c. Cooling liquid surface: Whether the radiator and the intercooler core are electrically blocked.
d. Is the air filter blocked?
e. Check every 50 hours.
f. Battery and liquid surface: to eliminate leakage, fuel leakage, oil leakage phenomenon.
g. Every 250-300 hours: Replace the engine oil, replace the oil filter and the bypass oil filter, replace the fuel filter, drain the fuel tank when needed, and tighten the triangular tape.
h. Check whether the core of the radiator and air-cooled intercooler is clogged, whether it needs to be cleaned, check that the air pipe and its hose joints should have no bad parts and new tightening clamps, check the oil inlet and return of the booster. There should be no leakage.
i. Every 1200 hours, please check and adjust the valve clearance by the professional. Check the engine stop and cold state before the adjustment. Every 2400 hours, please disassemble and check the fuel injector, and check the supercharger by professionals. The working condition, and routine inspection of the engine and generator parts, every six months, replace the coolant filter, every year, clean the cooler, replace the coolant.
MBKL Gensets Packing and Delivery:
FAQ
a: How to get to the MBKL genset factory?
A:MBKL genset factory located in Yangzhou city which is near Shanghai, we can pick you from Shanghai airport or you can take a train from Shanghai to Yangzhou.
b.What diesel engine brands do you have?
A: We have CUMMINS, PERKINS, VOLVO, DOOSAN, DEUTZ, YUCHAI, SDEC, YANGDONG, WEICHAI etc.
c.Can you produce alternators by yourself or you buy from other factories?
A:MBKL factory not only produce the complete genset but also manufacture the alternators with 100% pure copper wires.
Contact Information
Hot Tags: perkins silent power generator set, China, manufacturers, suppliers, factory, quotation
← CUMMINS Silent Diesel Generator Set
VOLVO Silent Genset →
Related Products
YUCHAI Silent Diesel Power Genset
YANGDONG Generator Set Diesel
5kw Air-cooled Diesel Generator
6kw Power Generator Set
12kw Portable Generator Set
50kw-96kw Alternator to Generator
PERKINS Series Silent Type Gensets Configuration Table:
| No. | GENSET Model | Prime Power | Standby Power | Engine Model | Cylinder | Displacement | Bore*Stroke | Fuel Consumption | Dimension
| KVA | KW | KVA | KW | PERKINS | (nos) | (L) | (mm) | (g/kw.h) | mm
| 1 | MB-P7 | 9 | 7 | 10 | 8 | 403D-11G | 3 | 1.1 | 77*81 | 248 | 2200×1000×1530
| 2 | MB-P10 | 13 | 10 | 14 | 11 | 403D-15G | 3 | 1.5 | 84*90 | 248 | 2200×1000×1530
| 3 | MB-P16 | 20 | 16 | 22 | 18 | 404D-22G | 4 | 2.2 | 84*100 | 233 | 2200×1000×1530
| 4 | MB-P21 | 26 | 21 | 29 | 23 | 404D-22TG | 4 | 2.2 | 84*100 | 246 | 2200×1000×1530
| 5 | MB-P24 | 30 | 24 | 33 | 26 | 1103A-33G | 3 | 3.3 | 105*127 | 211 | 2200×1000×1530
| 6 | MB-P24 | 30 | 24 | 33 | 26 | 1103C-33G3 | 3 | 3.3 | 105*127 | 242 | 2200×1000×1530
| 7 | MB-P36 | 45 | 36 | 50 | 40 | 1103A-33TG1 | 3 | 3.3 | 105*127 | 215 | 2400×1000×1530
| 8 | MB-P36 | 45 | 36 | 50 | 40 | 1103C-33TG3 | 3 | 3.3 | 105*127 | 217 | 2400×1000×1530
| 9 | MB-P48 | 60 | 48 | 66 | 53 | 1103A-33TG2 | 3 | 3.3 | 105*127 | 217 | 2400×1000×1530
| 10 | MB-P48 | 60 | 48 | 66 | 53 | 1104C-44TG3 | 4 | 4.4 | 105*127 | 219 | 2400×1000×1530
| 11 | MB-P52 | 65 | 52 | 72 | 57 | 1104A-44TG1 | 4 | 4.4 | 105*127 | 208 | 2400×1000×1530
| 12 | MB-P64 | 80 | 64 | 88 | 70 | 1104A-44TG2 | 4 | 4.4 | 105*127 | 205 | 3000×1200×1740
| 13 | MB-P64 | 80 | 64 | 88 | 70 | 1104C-44TAG1 | 4 | 4.4 | 105*127 | 211 | 3000×1200×1740
| 14 | MB-P80 | 100 | 80 | 110 | 88 | 1104C-44TAG2 | 4 | 4.4 | 105*127 | 205 | 3000×1200×1740
| 15 | MB-P108 | 135 | 108 | 150 | 120 | 1006TAG | 4 | 6.0 | 100*127 | 208 | 3000×1200×1740
| 16 | MB-P108 | 135 | 108 | 150 | 120 | 1106C-E66TAG2 | 6 | 6.0 | 100*127 | 206 | 3000×1200×1740
| 17 | MB-P120 | 150 | 120 | 165 | 132 | 1006TAG2 | 6 | 6.0 | 100*127 | 206 | 3000×1200×1740
| 18 | MB-P120 | 150 | 120 | 165 | 132 | 1106C-E66TAG3 | 6 | 6.0 | 105*127 | 209.4 | 3000×1200×1740
| 19 | MB-P144 | 180 | 144 | 200 | 160 | 1106C-E66TAG4 | 6 | 6.0 | 105*127 | 206.9 | 3300×1400×1940
| 20 | MB-P166 | 208 | 166 | 228 | 182 | 1306C-E87TAG3 | 6 | 8.7 | 116.6*135.9 | 207 | 3300×1400×1940
| 21 | MB-P182 | 228 | 182 | 250 | 200 | 1306C-E87TAG4 | 6 | 8.7 | 116.6*135.9 | 201 | 3300×1400×1940
| 22 | MB-P188 | 235 | 188 | 258 | 207 | 1306C-E87TAG5 | 6 | 8.7 | 116.6*135.9 | 203 | 3300×1400×1940
| 23 | MB-P200 | 250 | 200 | 275 | 220 | 1306C-E87TAG6 | 6 | 8.7 | 116.6*135.9 | 188 | 4000×1800×2300
| 24 | MB-P240 | 300 | 240 | 330 | 264 | 2206A-E13TAG2 | 6 | 12.5 | 130*157 | 196 | 4000×1800×2300
| 25 | MB-P260 | 325 | 260 | 358 | 286 | 2206A-E13TAG2 | 6 | 12.5 | 130*157 | 197 | 4000×1800×2300
| 26 | MB-P280 | 350 | 280 | 400 | 320 | 2206A-E13TAG2 | 6 | 12.5 | 130*157 | 197 | 4000×1800×2300
| 27 | MB-P320 | 400 | 320 | 450 | 360 | 2206C-E14TAG3 | 6 | 12.5 | 130*157 | 201 | 4300×2100×2500
| 28 | MB-P364 | 455 | 364 | 500 | 400 | 2506C-E15TAG1 | 6 | 15.0 | 137*171 | 216 | 4300×2100×2500
| 29 | MB-P400 | 500 | 400 | 550 | 440 | 2506C-E15TAG2 | 6 | 15.0 | 137*171 | 211 | 4300×2100×2500
| 30 | MB-P480 | 600 | 480 | 660 | 528 | 2806A-E18TAG1A | 6 | 18.1 | 145*183 | 203 | 4700×2100×2600
| 31 | MB-P480 | 600 | 480 | 660 | 560 | 2806C-E18TAG3 | 6 | 18.1 | 145*183 | 202 | 4700×2100×2600
| 32 | MB-P520 | 650 | 520 | 700 | 640 | 2806A-E18TAG2 | 6 | 18.1 | 145*183 | 202 | 4700×2100×2600
| 33 | MB-P584 | 730 | 584 | 800 | 720 | 4006-23TAG2A | 6 | 22.9 | 160*190 | 209 | 6000×2300×2930
| 34 | MB-P640 | 800 | 640 | 900 | 828 | 4006-23TAG3A | 6 | 22.9 | 160*190 | 210 | 6000×2300×2930
| 35 | MB-P752 | 940 | 752 | 1035 | 828 | 4008TAG2A | 8 | 30.6 | 160*190 | 202 | 6000×2300×2930
| 36 | MB-P816 | 1020 | 816 | 1120 | 896 | 4008TAG2A | 8 | 30.6 | 160*190 | 202 | 6000×2300×2930
| 37 | MB-P1000 | 1250 | 1000 | 1375 | 1100 | 4012-46TWG2A | 12 | 45.8 | 160*190 | 212 | /
| 38 | MB-P1088 | 1360 | 1088 | 1500 | 1200 | 4012-46TWG3A | 12 | 45.8 | 160*190 | 212 | /
| 39 | MB-P1200 | 1500 | 1200 | 1650 | 1320 | 4012-46TAG2A | 12 | 45.8 | 160*190 | 200 | /
| 40 | MB-P1320 | 1650 | 1320 | 1820 | 1456 | 4012-46TAG3A | 12 | 45.8 | 160*190 | 200 | /
| 41 | MB-P1460 | 1825 | 1460 | 2000 | 1600 | 4016TAG1A | 16 | 61.1 | 160*190 | 205 | /
| 42 | MB-P1600 | 2000 | 1600 | 2200 | 1760 | 4016TAG2A | 16 | 61.1 | 160*190 | 208 | /
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
