URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/360kw-diesel-generating-set.html
Accessed: 2026-10-29

China 360kw Diesel Generating Set Manufacturers, Suppliers, Factory - 360kw Diesel Generating Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
360kw Diesel Generating Set
Genset Brand: MBKL
Engine Model: Cummins QSZ13-G2
Genset Power:360KW/450KVA
Send Inquiry →
Product Details
Technical Parameter
360KW/450KVA Life-Long Service Cummins Electric Generator with QSZ13-G2 Engine 50Hz/60Hz
The main product recommended here is QSZ13-G2 of Dongfeng Cummins engine, it makes genset have a good performance and the power is reaching max 360kw/450kva. The price of Dongfeng Cummins is cheaper than Chongqing Cummins in the power of 360kw/450kva. And the quality and after-sales service in the global after-sales outlets are guaranteed.
Features
1) QSZ13-G2 is one of the engines with the genset model of MB-C360. Its own prime power is 400kw/500kva and standby max power is 440kw/550kva. Special need of frequency, please tell me. We need check if it is available.
2) Bulk production orders, can undertake, with a strong production team and subsidiaries.
3) Many famous alternator brands you can choose, of course we’ll recommend the machine that is compatible with our unit.
Technical Specification For 360KW/450KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C360
| Prime Power | 360KW/450KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 3100kg(Net)
| Dimensions(L×W×H) | 2900*1300*1900 mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | QSZ13-G2
| Rotating Speed | 1500RPM
| Power | 500KVA/400KW
| Fuel Consumption at 100% Load | ≤212g/kw.h
| Bore×Stroke | 130×163 mm
| Compression Ratio | 17:1
| Displacement | 13L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC5B
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL Genset Detailed Pictures of Control System:
Contact Information
Hot Tags: 360kw diesel generating set, China, manufacturers, suppliers, factory, quotation
← 400kw Cummins Diesel Generator
450KVA Cummins Generator Diesel →
Related Products
300kw Cummins Generating Set
325kva Cummins Diesel Power Generation
275kva Cummins Power Generaor Set
250kva Cummins Electric Genset
30kw Diesel Generator Set
Cummins 80kva Diesel Generator
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
